Program Version:,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.04.17 16:17
,30,Intermediate Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,PERIMETER_ZN_1_DAYLREFPT2,1.5171E-003
,31,Overcast Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,PERIMETER_ZN_1_DAYLREFPT1,6.4694E-004
,32,Overcast Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,PERIMETER_ZN_1_DAYLREFPT2,7.1682E-004
,33,Clear Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1_DAYLREFPT1,1.9875E-003
,34,Clear Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1_DAYLREFPT2,2.0101E-003
,35,Clear Turbid Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1_DAYLREFPT1,2.2103E-003
,36,Clear Turbid Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1_DAYLREFPT2,2.2300E-003
,37,Intermediate Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1_DAYLREFPT1,1.2966E-003
,38,Intermediate Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1_DAYLREFPT2,1.3126E-003
,39,Overcast Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1_DAYLREFPT1,6.1055E-004
,40,Overcast Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1_DAYLREFPT2,6.1854E-004
,41,Clear Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1_DAYLREFPT1,1.9817E-003
,42,Clear Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1_DAYLREFPT2,1.9860E-003
,43,Clear Turbid Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1_DAYLREFPT1,2.2054E-003
,44,Clear Turbid Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1_DAYLREFPT2,2.2091E-003
,45,Intermediate Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1_DAYLREFPT1,1.2924E-003
,46,Intermediate Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1_DAYLREFPT2,1.2954E-003
,47,Overcast Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1_DAYLREFPT1,6.0819E-004
,48,Overcast Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1_DAYLREFPT2,6.0973E-004
,49,Clear Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1_DAYLREFPT1,3.0883E-003
,50,Clear Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1_DAYLREFPT2,3.6779E-003
,51,Clear Turbid Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1_DAYLREFPT1,3.3383E-003
,52,Clear Turbid Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1_DAYLREFPT2,3.9185E-003
,53,Intermediate Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1_DAYLREFPT1,2.1077E-003
,54,Intermediate Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1_DAYLREFPT2,2.4892E-003
,55,Overcast Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1_DAYLREFPT1,1.0325E-003
,56,Overcast Sky,12/21,PERIMETER_ZN_1_DAYLCTRL,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1_DAYLREFPT2,1.1596E-003
,57,Clear Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2_DAYLREFPT1,1.4071E-003
,58,Clear Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2_DAYLREFPT2,1.5772E-003
,59,Clear Turbid Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2_DAYLREFPT1,1.2784E-003
,60,Clear Turbid Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2_DAYLREFPT2,1.4031E-003
,61,Intermediate Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2_DAYLREFPT1,1.2113E-003
,62,Intermediate Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2_DAYLREFPT2,1.2680E-003
,63,Overcast Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2_DAYLREFPT1,1.0235E-003
,64,Overcast Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2_DAYLREFPT2,1.0937E-003
,65,Clear Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2_DAYLREFPT1,5.8054E-003
,66,Clear Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2_DAYLREFPT2,4.5055E-003
,67,Clear Turbid Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2_DAYLREFPT1,4.6119E-003
,68,Clear Turbid Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2_DAYLREFPT2,3.6790E-003
,69,Intermediate Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2_DAYLREFPT1,4.0313E-003
,70,Intermediate Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2_DAYLREFPT2,3.2250E-003
,71,Overcast Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2_DAYLREFPT1,4.9992E-003
,72,Overcast Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2_DAYLREFPT2,3.1996E-003
,73,Clear Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2_DAYLREFPT1,1.4265E-002
,74,Clear Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2_DAYLREFPT2,6.8573E-003
,75,Clear Turbid Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2_DAYLREFPT1,1.4698E-002
,76,Clear Turbid Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2_DAYLREFPT2,6.4372E-003
,77,Intermediate Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2_DAYLREFPT1,1.2383E-002
,78,Intermediate Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2_DAYLREFPT2,6.1412E-003
,79,Overcast Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2_DAYLREFPT1,5.9636E-003
,80,Overcast Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2_DAYLREFPT2,3.4362E-003
,81,Clear Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2_DAYLREFPT1,1.6777E-003
,82,Clear Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2_DAYLREFPT2,2.0834E-003
,83,Clear Turbid Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2_DAYLREFPT1,1.6225E-003
,84,Clear Turbid Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2_DAYLREFPT2,2.0411E-003
,85,Intermediate Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2_DAYLREFPT1,1.3369E-003
,86,Intermediate Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2_DAYLREFPT2,1.5680E-003
,87,Overcast Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2_DAYLREFPT1,1.0286E-003
,88,Overcast Sky,12/21,PERIMETER_ZN_2_DAYLCTRL,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2_DAYLREFPT2,1.1055E-003
,89,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3_DAYLREFPT1,7.3727E-004
,90,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3_DAYLREFPT2,8.7842E-004
,91,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3_DAYLREFPT1,5.9041E-004
,92,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3_DAYLREFPT2,6.9915E-004
,93,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3_DAYLREFPT1,4.9008E-004
,94,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3_DAYLREFPT2,5.6085E-004
,95,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3_DAYLREFPT1,6.4561E-004
,96,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3_DAYLREFPT2,7.1239E-004
,97,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3_DAYLREFPT1,4.5962E-003
,98,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3_DAYLREFPT2,3.9153E-003
,99,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3_DAYLREFPT1,3.5834E-003
,100,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3_DAYLREFPT2,2.9597E-003
,101,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3_DAYLREFPT1,3.3869E-003
,102,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3_DAYLREFPT2,2.0145E-003
,103,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3_DAYLREFPT1,4.2137E-003
,104,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3_DAYLREFPT2,2.6765E-003
,105,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3_DAYLREFPT1,6.2965E-003
,106,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3_DAYLREFPT2,4.5400E-003
,107,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3_DAYLREFPT1,4.8896E-003
,108,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3_DAYLREFPT2,3.4201E-003
,109,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3_DAYLREFPT1,4.6999E-003
,110,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3_DAYLREFPT2,2.3119E-003
,111,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3_DAYLREFPT1,6.1080E-003
,112,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3_DAYLREFPT2,3.1349E-003
,113,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3_DAYLREFPT1,7.5554E-004
,114,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3_DAYLREFPT2,9.2144E-004
,115,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3_DAYLREFPT1,6.0532E-004
,116,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3_DAYLREFPT2,7.3314E-004
,117,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3_DAYLREFPT1,5.0405E-004
,118,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3_DAYLREFPT2,5.8792E-004
,119,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3_DAYLREFPT1,6.5624E-004
,120,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3_DAYLREFPT2,7.3601E-004
,121,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3_DAYLREFPT1,6.7409E-004
,122,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3_DAYLREFPT2,6.9483E-004
,123,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3_DAYLREFPT1,5.3968E-004
,124,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3_DAYLREFPT2,5.5612E-004
,125,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3_DAYLREFPT1,4.4741E-004
,126,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3_DAYLREFPT2,4.5906E-004
,127,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3_DAYLREFPT1,6.1190E-004
,128,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3_DAYLREFPT2,6.2078E-004
,129,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3_DAYLREFPT1,6.6803E-004
,130,Clear Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3_DAYLREFPT2,6.7220E-004
,131,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3_DAYLREFPT1,5.3474E-004
,132,Clear Turbid Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3_DAYLREFPT2,5.3809E-004
,133,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3_DAYLREFPT1,4.4351E-004
,134,Intermediate Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3_DAYLREFPT2,4.4592E-004
,135,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3_DAYLREFPT1,6.0922E-004
,136,Overcast Sky,12/21,PERIMETER_ZN_3_DAYLCTRL,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3_DAYLREFPT2,6.1089E-004
,137,Clear Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4_DAYLREFPT1,1.7295E-003
,138,Clear Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4_DAYLREFPT2,2.1478E-003
,139,Clear Turbid Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4_DAYLREFPT1,1.6863E-003
,140,Clear Turbid Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4_DAYLREFPT2,2.1211E-003
,141,Intermediate Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4_DAYLREFPT1,1.3644E-003
,142,Intermediate Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4_DAYLREFPT2,1.5975E-003
,143,Overcast Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4_DAYLREFPT1,1.0302E-003
,144,Overcast Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4_DAYLREFPT2,1.1066E-003
,145,Clear Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4_DAYLREFPT1,1.4752E-002
,146,Clear Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4_DAYLREFPT2,6.9781E-003
,147,Clear Turbid Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4_DAYLREFPT1,1.5302E-002
,148,Clear Turbid Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4_DAYLREFPT2,6.5971E-003
,149,Intermediate Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4_DAYLREFPT1,1.2556E-002
,150,Intermediate Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4_DAYLREFPT2,6.1721E-003
,151,Overcast Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4_DAYLREFPT1,5.9399E-003
,152,Overcast Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4_DAYLREFPT2,3.3920E-003
,153,Clear Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4_DAYLREFPT1,5.8211E-003
,154,Clear Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4_DAYLREFPT2,4.4742E-003
,155,Clear Turbid Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4_DAYLREFPT1,4.6474E-003
,156,Clear Turbid Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4_DAYLREFPT2,3.6768E-003
,157,Intermediate Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4_DAYLREFPT1,4.1101E-003
,158,Intermediate Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4_DAYLREFPT2,3.2574E-003
,159,Overcast Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4_DAYLREFPT1,4.9954E-003
,160,Overcast Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4_DAYLREFPT2,3.1626E-003
,161,Clear Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4_DAYLREFPT1,1.4357E-003
,162,Clear Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4_DAYLREFPT2,1.6036E-003
,163,Clear Turbid Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4_DAYLREFPT1,1.3128E-003
,164,Clear Turbid Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4_DAYLREFPT2,1.4362E-003
,165,Intermediate Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4_DAYLREFPT1,1.2324E-003
,166,Intermediate Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4_DAYLREFPT2,1.2899E-003
,167,Overcast Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4_DAYLREFPT1,1.0249E-003
,168,Overcast Sky,12/21,PERIMETER_ZN_4_DAYLCTRL,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4_DAYLREFPT2,1.0948E-003


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,1,CORE_ZN,Cooling,3801.92992,4562.31591,0.34370,0.41244,PAPER,9/10 12:00:00,30.00000,3.81867E-003,149.65740,9.02199,6.46180E-002,0.00000
,2,CORE_ZN,Heating,4174.80567,5009.76681,0.21136,0.25363,PAPER,12/24 07:30:00,-18.00000,7.84580E-004,149.65740,9.02199,6.46180E-002,0.00000
,3,PERIMETER_ZN_1,Cooling,5557.30322,6668.76386,0.50227,0.60273,PAPER,9/10 13:30:00,32.70000,3.33438E-003,113.45000,6.83925,4.89846E-002,0.00000
,4,PERIMETER_ZN_1,Heating,7991.47099,9589.76519,0.40127,0.48153,PAPER,12/24 07:30:00,-18.00000,7.84580E-004,113.45000,6.83925,4.89846E-002,0.00000
,5,PERIMETER_ZN_2,Cooling,3003.24521,3603.89426,0.27148,0.32577,PAPER,8/6 09:30:00,26.00000,9.00588E-003,67.30000,4.05713,2.90583E-002,0.00000
,6,PERIMETER_ZN_2,Heating,4706.47059,5647.76470,0.23465,0.28159,PAPER,12/24 07:30:00,-18.00000,7.84580E-004,67.30000,4.05713,2.90583E-002,0.00000
,7,PERIMETER_ZN_3,Cooling,3156.43708,3787.72450,0.28534,0.34240,PAPER,7/16 15:00:00,36.00000,3.99308E-003,113.45000,6.83925,4.89846E-002,0.00000
,8,PERIMETER_ZN_3,Heating,7825.26769,9390.32123,0.39003,0.46804,PAPER,12/24 07:30:00,-18.00000,7.84580E-004,113.45000,6.83925,4.89846E-002,0.00000
,9,PERIMETER_ZN_4,Cooling,3129.09532,3754.91438,0.28286,0.33944,PAPER,9/10 17:00:00,30.50000,3.27580E-003,67.30000,4.05713,2.90583E-002,0.00000
,10,PERIMETER_ZN_4,Heating,4712.22757,5654.67308,0.23506,0.28207,PAPER,12/24 07:30:00,-18.00000,7.84580E-004,67.30000,4.05713,2.90583E-002,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,1,PSZ-AC:1,Cooling,Sensible,4879.66,0.41244,0.41244,PAPER,7/16 04:00:00
,2,PSZ-AC:1,Heating,Sensible,7318.45,0.25363,0.25363,PAPER,12/24 07:30:00
,3,PSZ-AC:2,Cooling,Sensible,6989.48,0.60273,0.60273,PAPER,9/10 05:00:00
,4,PSZ-AC:2,Heating,Sensible,11305.73,0.48153,0.48153,PAPER,12/24 07:30:00
,5,PSZ-AC:3,Cooling,Sensible,3608.41,0.32577,0.32577,PAPER,7/16 04:00:00
,6,PSZ-AC:3,Heating,Sensible,6628.48,0.28159,0.28159,PAPER,12/24 07:30:00
,7,PSZ-AC:4,Cooling,Sensible,4311.86,0.34240,0.34240,PAPER,7/16 04:00:00
,8,PSZ-AC:4,Heating,Sensible,11042.99,0.46804,0.46804,PAPER,12/24 07:30:00
,9,PSZ-AC:5,Cooling,Sensible,3885.54,0.33944,0.33944,PAPER,8/16 05:00:00
,10,PSZ-AC:5,Heating,Sensible,6637.93,0.28207,0.28207,PAPER,12/24 07:30:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,AirTerminal:SingleDuct:ConstantVolume:NoReheat,CORE_ZN DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.41244
,2,AirTerminal:SingleDuct:ConstantVolume:NoReheat,PERIMETER_ZN_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.60273
,3,AirTerminal:SingleDuct:ConstantVolume:NoReheat,PERIMETER_ZN_2 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.32577
,4,AirTerminal:SingleDuct:ConstantVolume:NoReheat,PERIMETER_ZN_3 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.46804
,5,AirTerminal:SingleDuct:ConstantVolume:NoReheat,PERIMETER_ZN_4 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.33944
,6,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.41244
,7,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.41244
,8,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Flow Rates [m3/s],0.41244
,9,AirLoopHVAC,PSZ-AC:1,Adjusted Heating Design Air Flow Rate [m3/s],0.41244
,10,AirLoopHVAC,PSZ-AC:1,Adjusted Cooling Design Air Flow Rate [m3/s],0.41244
,11,AirLoopHVAC,PSZ-AC:1,Adjusted Main Design Air Flow Rate [m3/s],0.41244
,12,AirLoopHVAC,PSZ-AC:1,User Heating Air Flow Ratio [],0.30000
,13,AirLoopHVAC,PSZ-AC:1,Calculated Heating Air Flow Ratio [],1.00000
,14,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.60273
,15,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.60273
,16,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Flow Rates [m3/s],0.60273
,17,AirLoopHVAC,PSZ-AC:2,Adjusted Heating Design Air Flow Rate [m3/s],0.60273
,18,AirLoopHVAC,PSZ-AC:2,Adjusted Cooling Design Air Flow Rate [m3/s],0.60273
,19,AirLoopHVAC,PSZ-AC:2,Adjusted Main Design Air Flow Rate [m3/s],0.60273
,20,AirLoopHVAC,PSZ-AC:2,User Heating Air Flow Ratio [],0.30000
,21,AirLoopHVAC,PSZ-AC:2,Calculated Heating Air Flow Ratio [],1.00000
,22,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.32577
,23,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.32577
,24,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Flow Rates [m3/s],0.32577
,25,AirLoopHVAC,PSZ-AC:3,Adjusted Heating Design Air Flow Rate [m3/s],0.32577
,26,AirLoopHVAC,PSZ-AC:3,Adjusted Cooling Design Air Flow Rate [m3/s],0.32577
,27,AirLoopHVAC,PSZ-AC:3,Adjusted Main Design Air Flow Rate [m3/s],0.32577
,28,AirLoopHVAC,PSZ-AC:3,User Heating Air Flow Ratio [],0.30000
,29,AirLoopHVAC,PSZ-AC:3,Calculated Heating Air Flow Ratio [],1.00000
,30,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.46804
,31,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.46804
,32,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Flow Rates [m3/s],0.46804
,33,AirLoopHVAC,PSZ-AC:4,Adjusted Heating Design Air Flow Rate [m3/s],0.46804
,34,AirLoopHVAC,PSZ-AC:4,Adjusted Cooling Design Air Flow Rate [m3/s],0.46804
,35,AirLoopHVAC,PSZ-AC:4,Adjusted Main Design Air Flow Rate [m3/s],0.46804
,36,AirLoopHVAC,PSZ-AC:4,User Heating Air Flow Ratio [],0.30000
,37,AirLoopHVAC,PSZ-AC:4,Calculated Heating Air Flow Ratio [],1.00000
,38,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.33944
,39,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.33944
,40,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Maximum Flow Rates [m3/s],0.33944
,41,AirLoopHVAC,PSZ-AC:5,Adjusted Heating Design Air Flow Rate [m3/s],0.33944
,42,AirLoopHVAC,PSZ-AC:5,Adjusted Cooling Design Air Flow Rate [m3/s],0.33944
,43,AirLoopHVAC,PSZ-AC:5,Adjusted Main Design Air Flow Rate [m3/s],0.33944
,44,AirLoopHVAC,PSZ-AC:5,User Heating Air Flow Ratio [],0.30000
,45,AirLoopHVAC,PSZ-AC:5,Calculated Heating Air Flow Ratio [],1.00000
,46,AirLoopHVAC,PSZ-AC:1,Design Supply Air Flow Rate [m3/s],0.41244
,47,AirLoopHVAC,PSZ-AC:2,Design Supply Air Flow Rate [m3/s],0.60273
,48,AirLoopHVAC,PSZ-AC:3,Design Supply Air Flow Rate [m3/s],0.32577
,49,AirLoopHVAC,PSZ-AC:4,Design Supply Air Flow Rate [m3/s],0.46804
,50,AirLoopHVAC,PSZ-AC:5,Design Supply Air Flow Rate [m3/s],0.33944
,51,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.41244
,52,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],6.46180E-002
,53,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1 HEAT PUMP DX COOLING COIL,Design Size Rated Air Flow Rate [m3/s],0.41244
,54,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1 HEAT PUMP DX COOLING COIL,Design Size Gross Rated Total Cooling Capacity [W],6827.33709
,55,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1 HEAT PUMP DX COOLING COIL,Design Size Gross Rated Sensible Heat Ratio,0.80066
,56,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:1_HEATPUMP,Supply Air Flow Rate [m3/s],0.41244
,57,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:1_HEATPUMP,Supply Air Flow Rate During Heating Operation [m3/s],0.41244
,58,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:1_HEATPUMP,Supply Air Flow Rate During Cooling Operation [m3/s],0.41244
,59,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:1_HEATPUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],0.41244
,60,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:1_HEATPUMP,Nominal Heating Capacity [W],6827.33709
,61,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:1_HEATPUMP,Nominal Cooling Capacity [W],6827.33709
,62,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:1_HEATPUMP,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,63,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:1_HEATPUMP,Supplemental Heating Coil Nominal Capacity [W],7318.44647
,64,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:1_HEATPUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,65,Fan:OnOff,PSZ-AC:1 FAN,Design Size Maximum Flow Rate [m3/s],0.41244
,66,Coil:Heating:DX:SingleSpeed,PSZ-AC:1 HEAT PUMP DX HEATING COIL,Design Size Rated Air Flow Rate [m3/s],0.41244
,67,Coil:Heating:DX:SingleSpeed,PSZ-AC:1 HEAT PUMP DX HEATING COIL,Design Size Gross Rated Heating Capacity [W],6827.33709
,68,Coil:Heating:Fuel,PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL,Design Size Nominal Capacity [W],7318.44647
,69,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.60273
,70,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.89846E-002
,71,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2 HEAT PUMP DX COOLING COIL,Design Size Rated Air Flow Rate [m3/s],0.60273
,72,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2 HEAT PUMP DX COOLING COIL,Design Size Gross Rated Total Cooling Capacity [W],9977.25159
,73,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2 HEAT PUMP DX COOLING COIL,Design Size Gross Rated Sensible Heat Ratio,0.80066
,74,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:2_HEATPUMP,Supply Air Flow Rate [m3/s],0.60273
,75,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:2_HEATPUMP,Supply Air Flow Rate During Heating Operation [m3/s],0.60273
,76,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:2_HEATPUMP,Supply Air Flow Rate During Cooling Operation [m3/s],0.60273
,77,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:2_HEATPUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],0.60273
,78,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:2_HEATPUMP,Nominal Heating Capacity [W],9977.25159
,79,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:2_HEATPUMP,Nominal Cooling Capacity [W],9977.25159
,80,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:2_HEATPUMP,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,81,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:2_HEATPUMP,Supplemental Heating Coil Nominal Capacity [W],11305.72986
,82,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:2_HEATPUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,83,Fan:OnOff,PSZ-AC:2 FAN,Design Size Maximum Flow Rate [m3/s],0.60273
,84,Coil:Heating:DX:SingleSpeed,PSZ-AC:2 HEAT PUMP DX HEATING COIL,Design Size Rated Air Flow Rate [m3/s],0.60273
,85,Coil:Heating:DX:SingleSpeed,PSZ-AC:2 HEAT PUMP DX HEATING COIL,Design Size Gross Rated Heating Capacity [W],9977.25159
,86,Coil:Heating:Fuel,PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL,Design Size Nominal Capacity [W],11305.72986
,87,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.32577
,88,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.90583E-002
,89,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3 HEAT PUMP DX COOLING COIL,Design Size Rated Air Flow Rate [m3/s],0.32577
,90,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3 HEAT PUMP DX COOLING COIL,Design Size Gross Rated Total Cooling Capacity [W],5392.70733
,91,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3 HEAT PUMP DX COOLING COIL,Design Size Gross Rated Sensible Heat Ratio,0.80066
,92,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:3_HEATPUMP,Supply Air Flow Rate [m3/s],0.32577
,93,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:3_HEATPUMP,Supply Air Flow Rate During Heating Operation [m3/s],0.32577
,94,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:3_HEATPUMP,Supply Air Flow Rate During Cooling Operation [m3/s],0.32577
,95,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:3_HEATPUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],0.32577
,96,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:3_HEATPUMP,Nominal Heating Capacity [W],5392.70733
,97,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:3_HEATPUMP,Nominal Cooling Capacity [W],5392.70733
,98,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:3_HEATPUMP,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,99,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:3_HEATPUMP,Supplemental Heating Coil Nominal Capacity [W],6628.48025
,100,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:3_HEATPUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,101,Fan:OnOff,PSZ-AC:3 FAN,Design Size Maximum Flow Rate [m3/s],0.32577
,102,Coil:Heating:DX:SingleSpeed,PSZ-AC:3 HEAT PUMP DX HEATING COIL,Design Size Rated Air Flow Rate [m3/s],0.32577
,103,Coil:Heating:DX:SingleSpeed,PSZ-AC:3 HEAT PUMP DX HEATING COIL,Design Size Gross Rated Heating Capacity [W],5392.70733
,104,Coil:Heating:Fuel,PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL,Design Size Nominal Capacity [W],6628.48025
,105,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.46804
,106,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.89846E-002
,107,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4 HEAT PUMP DX COOLING COIL,Design Size Rated Air Flow Rate [m3/s],0.46804
,108,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4 HEAT PUMP DX COOLING COIL,Design Size Gross Rated Total Cooling Capacity [W],7747.67176
,109,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4 HEAT PUMP DX COOLING COIL,Design Size Gross Rated Sensible Heat Ratio,0.80066
,110,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:4_HEATPUMP,Supply Air Flow Rate [m3/s],0.46804
,111,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:4_HEATPUMP,Supply Air Flow Rate During Heating Operation [m3/s],0.46804
,112,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:4_HEATPUMP,Supply Air Flow Rate During Cooling Operation [m3/s],0.46804
,113,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:4_HEATPUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],0.46804
,114,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:4_HEATPUMP,Nominal Heating Capacity [W],7747.67176
,115,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:4_HEATPUMP,Nominal Cooling Capacity [W],7747.67176
,116,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:4_HEATPUMP,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,117,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:4_HEATPUMP,Supplemental Heating Coil Nominal Capacity [W],11042.99420
,118,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:4_HEATPUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,119,Fan:OnOff,PSZ-AC:4 FAN,Design Size Maximum Flow Rate [m3/s],0.46804
,120,Coil:Heating:DX:SingleSpeed,PSZ-AC:4 HEAT PUMP DX HEATING COIL,Design Size Rated Air Flow Rate [m3/s],0.46804
,121,Coil:Heating:DX:SingleSpeed,PSZ-AC:4 HEAT PUMP DX HEATING COIL,Design Size Gross Rated Heating Capacity [W],7747.67176
,122,Coil:Heating:Fuel,PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL,Design Size Nominal Capacity [W],11042.99420
,123,Controller:OutdoorAir,PSZ-AC:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.33944
,124,Controller:OutdoorAir,PSZ-AC:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.90583E-002
,125,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5 HEAT PUMP DX COOLING COIL,Design Size Rated Air Flow Rate [m3/s],0.33944
,126,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5 HEAT PUMP DX COOLING COIL,Design Size Gross Rated Total Cooling Capacity [W],5618.89812
,127,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5 HEAT PUMP DX COOLING COIL,Design Size Gross Rated Sensible Heat Ratio,0.80066
,128,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:5_HEATPUMP,Supply Air Flow Rate [m3/s],0.33944
,129,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:5_HEATPUMP,Supply Air Flow Rate During Heating Operation [m3/s],0.33944
,130,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:5_HEATPUMP,Supply Air Flow Rate During Cooling Operation [m3/s],0.33944
,131,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:5_HEATPUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],0.33944
,132,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:5_HEATPUMP,Nominal Heating Capacity [W],5618.89812
,133,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:5_HEATPUMP,Nominal Cooling Capacity [W],5618.89812
,134,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:5_HEATPUMP,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,135,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:5_HEATPUMP,Supplemental Heating Coil Nominal Capacity [W],6637.92954
,136,AirLoopHVAC:UnitaryHeatPump:AirToAir,PSZ-AC:5_HEATPUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,137,Fan:OnOff,PSZ-AC:5 FAN,Design Size Maximum Flow Rate [m3/s],0.33944
,138,Coil:Heating:DX:SingleSpeed,PSZ-AC:5 HEAT PUMP DX HEATING COIL,Design Size Rated Air Flow Rate [m3/s],0.33944
,139,Coil:Heating:DX:SingleSpeed,PSZ-AC:5 HEAT PUMP DX HEATING COIL,Design Size Gross Rated Heating Capacity [W],5618.89812
,140,Coil:Heating:Fuel,PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL,Design Size Nominal Capacity [W],6637.92954
,141,PlantLoop,SHWSYS1,Maximum Loop Flow Rate [m3/s],4.04800E-006
,142,PlantLoop,SHWSYS1,Plant Loop Volume [m3],4.85760E-004
,143,Pump:ConstantSpeed,SHWSYS1 PUMP,Design Flow Rate [m3/s],4.04800E-006
,144,Pump:ConstantSpeed,SHWSYS1 PUMP,Design Power Consumption [W],1.72991E-008


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1 HEAT PUMP DX COOLING COIL,6504.1,3.29,11.22,11.74,11.10,10.96
,2,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1 HEAT PUMP DX COOLING COIL,6437.7,3.15,10.75,11.21,10.91,
,3,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2 HEAT PUMP DX COOLING COIL,9504.9,3.29,11.22,11.74,11.10,10.96
,4,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2 HEAT PUMP DX COOLING COIL,9407.8,3.15,10.75,11.21,10.91,
,5,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3 HEAT PUMP DX COOLING COIL,5137.4,3.29,11.22,11.74,11.10,10.96
,6,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3 HEAT PUMP DX COOLING COIL,5084.9,3.15,10.75,11.21,10.91,
,7,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4 HEAT PUMP DX COOLING COIL,7380.9,3.29,11.22,11.74,11.10,10.96
,8,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4 HEAT PUMP DX COOLING COIL,7305.5,3.15,10.75,11.21,10.91,
,9,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5 HEAT PUMP DX COOLING COIL,5352.9,3.29,11.22,11.74,11.10,10.96
,10,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5 HEAT PUMP DX COOLING COIL,5298.2,3.15,10.75,11.21,10.91,


DX Heating Coil Standard Rating Information

,,Component Type,Component Name,High Temperature Heating (net) Rating Capacity {W},Low Temperature Heating (net) Rating Capacity {W},HSPF {Btu/W-h},Region Number
,1,Coil:Heating:DX:SingleSpeed,PSZ-AC:1 HEAT PUMP DX HEATING COIL,7154.6,3984.7,7.32,4
,2,Coil:Heating:DX:SingleSpeed,PSZ-AC:1 HEAT PUMP DX HEATING COIL,7221.0,4051.1,6.63,4
,3,Coil:Heating:DX:SingleSpeed,PSZ-AC:2 HEAT PUMP DX HEATING COIL,10455.4,5823.1,7.33,4
,4,Coil:Heating:DX:SingleSpeed,PSZ-AC:2 HEAT PUMP DX HEATING COIL,10552.5,5920.2,6.63,4
,5,Coil:Heating:DX:SingleSpeed,PSZ-AC:3 HEAT PUMP DX HEATING COIL,5651.2,3147.4,7.32,4
,6,Coil:Heating:DX:SingleSpeed,PSZ-AC:3 HEAT PUMP DX HEATING COIL,5703.6,3199.8,6.63,4
,7,Coil:Heating:DX:SingleSpeed,PSZ-AC:4 HEAT PUMP DX HEATING COIL,8119.0,4521.8,7.32,4
,8,Coil:Heating:DX:SingleSpeed,PSZ-AC:4 HEAT PUMP DX HEATING COIL,8194.4,4597.2,6.63,4
,9,Coil:Heating:DX:SingleSpeed,PSZ-AC:5 HEAT PUMP DX HEATING COIL,5888.2,3279.4,7.33,4
,10,Coil:Heating:DX:SingleSpeed,PSZ-AC:5 HEAT PUMP DX HEATING COIL,5942.9,3334.1,6.63,4


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2002,12/31/2002,Tuesday,365,Use RunPeriod Specified Day,Yes,Yes,Yes,Yes,Yes,Clark and Allen
,2,RUNPERIOD 2,WeatherFileRunPeriod,01/01/2003,12/31/2003,Wednesday,365,Use RunPeriod Specified Day,Yes,Yes,Yes,Yes,Yes,Clark and Allen
,3,RUNPERIOD 3,WeatherFileRunPeriod,01/01/2004,12/31/2004,Thursday,365,Use RunPeriod Specified Day,Yes,Yes,Yes,Yes,Yes,Clark and Allen


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,2,VETERANS DAY,Holiday,InputFile,11/11,1
,3,CHRISTMAS,Holiday,InputFile,12/25,1
,4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,5,MLK DAY,Holiday,InputFile,01/21,1
,6,PRESIDENTS DAY,Holiday,InputFile,02/18,1
,7,MEMORIAL DAY,Holiday,InputFile,05/27,1
,8,LABOR DAY,Holiday,InputFile,09/02,1
,9,COLUMBUS DAY,Holiday,InputFile,10/14,1
,10,THANKSGIVING,Holiday,InputFile,11/28,1
,11,NEW YEARS DAY,Holiday,InputFile,01/01,1
,12,VETERANS DAY,Holiday,InputFile,11/11,1
,13,CHRISTMAS,Holiday,InputFile,12/25,1
,14,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,15,MLK DAY,Holiday,InputFile,01/20,1
,16,PRESIDENTS DAY,Holiday,InputFile,02/17,1
,17,MEMORIAL DAY,Holiday,InputFile,05/26,1
,18,LABOR DAY,Holiday,InputFile,09/01,1
,19,COLUMBUS DAY,Holiday,InputFile,10/13,1
,20,THANKSGIVING,Holiday,InputFile,11/27,1
,21,NEW YEARS DAY,Holiday,InputFile,01/01,1
,22,VETERANS DAY,Holiday,InputFile,11/11,1
,23,CHRISTMAS,Holiday,InputFile,12/25,1
,24,INDEPENDENCE DAY,Holiday,InputFile,07/06,1
,25,MLK DAY,Holiday,InputFile,01/19,1
,26,PRESIDENTS DAY,Holiday,InputFile,02/16,1
,27,MEMORIAL DAY,Holiday,InputFile,05/25,1
,28,LABOR DAY,Holiday,InputFile,09/07,1
,29,COLUMBUS DAY,Holiday,InputFile,10/12,1
,30,THANKSGIVING,Holiday,InputFile,11/26,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,Yes,InputFile,03/10,11/03
,2,Yes,InputFile,03/09,11/02
,3,Yes,InputFile,03/08,11/01


Environment:WarmupDays

,,NumberofWarmupDays
,1,15
,2,15
,3,15


Tabular Report

,,Style,Unit Conversion
,1,Commaandhtml,commaandhtml


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,CORE_ZN,RunPeriod: RUNPERIOD 1,3.0259331364E-002,4.4305220600E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,2,PERIMETER_ZN_1,RunPeriod: RUNPERIOD 1,9.8270767848E-002,8.2557662644E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,3,PERIMETER_ZN_2,RunPeriod: RUNPERIOD 1,0.1029168969,0.1505274781,Pass,Pass,0.2393073755,1.1185921169,Fail,Pass
,4,PERIMETER_ZN_3,RunPeriod: RUNPERIOD 1,0.3195327797,0.2550284691,Pass,Pass,0.8104565529,1.2991058374,Pass,Pass
,5,PERIMETER_ZN_4,RunPeriod: RUNPERIOD 1,0.1333838777,0.1597913908,Pass,Pass,0.3131735785,1.4517513702,Fail,Pass
,6,ATTIC,RunPeriod: RUNPERIOD 1,0.6453813684,0.7299454407,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,7,CORE_ZN,RunPeriod: RUNPERIOD 2,3.0259331364E-002,4.4305220600E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,8,PERIMETER_ZN_1,RunPeriod: RUNPERIOD 2,9.8270767848E-002,8.2557662644E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,9,PERIMETER_ZN_2,RunPeriod: RUNPERIOD 2,0.1029168969,0.1505274781,Pass,Pass,0.2393073755,1.1185921169,Fail,Pass
,10,PERIMETER_ZN_3,RunPeriod: RUNPERIOD 2,0.3195327797,0.2550284691,Pass,Pass,0.8104565529,1.2991058374,Pass,Pass
,11,PERIMETER_ZN_4,RunPeriod: RUNPERIOD 2,0.1333838777,0.1597913908,Pass,Pass,0.3131735785,1.4517513702,Fail,Pass
,12,ATTIC,RunPeriod: RUNPERIOD 2,0.6453813684,0.7299454407,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,13,CORE_ZN,RunPeriod: RUNPERIOD 3,3.0259331364E-002,4.4305220600E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,14,PERIMETER_ZN_1,RunPeriod: RUNPERIOD 3,9.8270767848E-002,8.2557662644E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,15,PERIMETER_ZN_2,RunPeriod: RUNPERIOD 3,0.1029168969,0.1505274781,Pass,Pass,0.2393073755,1.1185921169,Fail,Pass
,16,PERIMETER_ZN_3,RunPeriod: RUNPERIOD 3,0.3195327797,0.2550284691,Pass,Pass,0.8104565529,1.2991058374,Pass,Pass
,17,PERIMETER_ZN_4,RunPeriod: RUNPERIOD 3,0.1333838777,0.1597913908,Pass,Pass,0.3131735785,1.4517513702,Fail,Pass
,18,ATTIC,RunPeriod: RUNPERIOD 3,0.6453813684,0.7299454407,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Report
FOR:,Entire Facility
Annual Heat Emissions Summary

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],3193.23,115.44,0.00,105.16,-0.105120E+11,-0.105120E+11


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7°C, ≤ 32.2°C) [hr],Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr],Danger (> 39.4°C, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,CORE_ZN,24626.50,1653.50,0.00,0.00,0.00
,PERIMETER_ZN_1,25823.50,456.50,0.00,0.00,0.00
,PERIMETER_ZN_2,25779.25,500.75,0.00,0.00,0.00
,PERIMETER_ZN_3,26277.50,2.50,0.00,0.00,0.00
,PERIMETER_ZN_4,25800.50,479.50,0.00,0.00,0.00
,ATTIC,20569.00,1769.75,1688.75,2233.75,18.75
,Min,20569.00,2.50,0.00,0.00,0.00
,Max,26277.50,1769.75,1688.75,2233.75,18.75
,Average,24812.71,810.42,281.46,372.29,3.12
,Sum,148876.25,4862.50,1688.75,2233.75,18.75


Heat Index OccupantHours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7°C, ≤ 32.2°C) [hr],Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr],Danger (> 39.4°C, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,CORE_ZN,66170.47,1.44,0.00,0.00,0.00
,PERIMETER_ZN_1,50162.60,0.00,0.00,0.00,0.00
,PERIMETER_ZN_2,21782.29,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3,50162.60,0.00,0.00,0.00,0.00
,PERIMETER_ZN_4,29712.36,44.74,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,66170.47,44.74,0.00,0.00,0.00
,Average,36331.72,7.70,0.00,0.00,0.00
,Sum,217990.31,46.18,0.00,0.00,0.00


Heat Index OccupiedHours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7°C, ≤ 32.2°C) [hr],Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr],Danger (> 39.4°C, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,CORE_ZN,12799.00,2.00,0.00,0.00,0.00
,PERIMETER_ZN_1,12801.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_2,10542.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3,12801.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_4,12700.75,100.25,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,12801.00,100.25,0.00,0.00,0.00
,Average,10273.96,17.04,0.00,0.00,0.00
,Sum,61643.75,102.25,0.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,CORE_ZN,24245.25,2034.75,0.00,0.00,0.00
,PERIMETER_ZN_1,26192.75,87.25,0.00,0.00,0.00
,PERIMETER_ZN_2,26106.25,173.75,0.00,0.00,0.00
,PERIMETER_ZN_3,26263.75,16.25,0.00,0.00,0.00
,PERIMETER_ZN_4,26184.00,96.00,0.00,0.00,0.00
,ATTIC,21247.50,2481.75,958.75,807.25,784.75
,Min,21247.50,16.25,0.00,0.00,0.00
,Max,26263.75,2481.75,958.75,807.25,784.75
,Average,25039.92,814.96,159.79,134.54,130.79
,Sum,150239.50,4889.75,958.75,807.25,784.75


Humidex OccupantHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,CORE_ZN,66055.08,116.83,0.00,0.00,0.00
,PERIMETER_ZN_1,50161.47,1.13,0.00,0.00,0.00
,PERIMETER_ZN_2,21782.29,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3,50162.60,0.00,0.00,0.00,0.00
,PERIMETER_ZN_4,29753.97,3.12,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,66055.08,116.83,0.00,0.00,0.00
,Average,36319.23,20.18,0.00,0.00,0.00
,Sum,217915.40,121.09,0.00,0.00,0.00


Humidex OccupiedHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,CORE_ZN,12656.00,145.00,0.00,0.00,0.00
,PERIMETER_ZN_1,12799.50,1.50,0.00,0.00,0.00
,PERIMETER_ZN_2,10542.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3,12801.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_4,12794.00,7.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,12801.00,145.00,0.00,0.00,0.00
,Average,10265.42,25.58,0.00,0.00,0.00
,Sum,61592.50,153.50,0.00,0.00,0.00


Hours of Safety for Cold Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,CORE_ZN,26280.00,-,0.00,0.00,0.00
,PERIMETER_ZN_1,119.25,05-JAN-23:15,124.50,0.00,0.00
,PERIMETER_ZN_2,0.00,01-JAN-00:00,391.75,0.15,0.75
,PERIMETER_ZN_3,0.00,01-JAN-00:00,537.25,0.34,1.00
,PERIMETER_ZN_4,0.00,01-JAN-00:00,345.50,0.10,0.50
,ATTIC,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,26280.00,-,537.25,0.34,1.00
,Average,4399.88,-,233.17,0.10,0.38
