Program Version:,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.04.17 16:17
,Sum,26399.25,-,1399.00,0.60,2.25


Hours of Safety for Heat Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,CORE_ZN,26280.00,-,0.00,0.00,0.00
,PERIMETER_ZN_1,5869.25,02-SEP-13:15,5.00,0.00,0.00
,PERIMETER_ZN_2,26280.00,-,0.00,0.00,0.00
,PERIMETER_ZN_3,26280.00,-,0.00,0.00,0.00
,PERIMETER_ZN_4,4337.75,30-JUN-17:45,3.75,0.00,0.00
,ATTIC,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,26280.00,-,5.00,0.00,0.00
,Average,14841.17,-,1.46,0.00,0.00
,Sum,89047.00,-,8.75,0.00,0.00


Unmet Degree-Hours

,,Cooling Setpoint Unmet Degree-Hours [°C·hr],Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [°C·hr],Cooling Setpoint Unmet Occupied Degree-Hours [°C·hr],Heating Setpoint Unmet Degree-Hours [°C·hr],Heating Setpoint Unmet Occupant-Weighted Degree-Hours [°C·hr],Heating Setpoint Unmet Occupied Degree-Hours [°C·hr]
,CORE_ZN,62.73,74.51,62.73,5.75,8.71,5.75
,PERIMETER_ZN_1,54.89,36.78,42.03,95.88,57.53,60.93
,PERIMETER_ZN_2,97.99,267.75,97.96,220.54,105.39,105.43
,PERIMETER_ZN_3,25.02,25.56,25.02,245.08,83.22,92.80
,PERIMETER_ZN_4,50.68,22.24,39.91,195.17,49.82,90.96
,ATTIC,0.00,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00,0.00
,Max,97.99,267.75,97.96,245.08,105.39,105.43
,Average,48.55,71.14,44.61,127.07,50.78,59.31
,Sum,291.32,426.85,267.66,762.41,304.67,355.86


Discomfort-weighted Exceedance OccupantHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,CORE_ZN,0.00,0.00,0.00,0.00
,PERIMETER_ZN_1,0.00,0.00,0.00,0.00
,PERIMETER_ZN_2,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3,0.00,0.00,0.00,0.00
,PERIMETER_ZN_4,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


Discomfort-weighted Exceedance OccupiedHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,CORE_ZN,0.00,0.00,0.00,0.00
,PERIMETER_ZN_1,0.00,0.00,0.00,0.00
,PERIMETER_ZN_2,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3,0.00,0.00,0.00,0.00
,PERIMETER_ZN_4,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,-17.90,0.00,-17.90,Wetbulb [C],2.50,180.00
,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,33.90,14.80,15.00,Wetbulb [C],3.60,30.00


Monthly Precipitation Summary

,,Monthly Total Precipitation from .epw [mm],Monthly Total Hours of Rain from .epw,Monthly Total Precipitation in Site:Precipitation [mm],Monthly Total Roof Irrigation Depth [mm],Monthly Total Rain Collection Volume [m3]
,Jan,33.00,30,,,
,Feb,45.00,48,,,
,Mar,264.00,96,,,
,Apr,477.00,162,,,
,May,90.00,72,,,
,Jun,33.00,12,,,
,Jul,501.00,78,,,
,Aug,99.00,72,,,
,Sep,24.00,24,,,
,Oct,39.00,30,,,
,Nov,36.00,66,,,
,Dec,33.00,54,,,


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,PERIMETER_ZN_1_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.290,0.303,84.45,63.82,180.00,90.00,S
,PERIMETER_ZN_1_FLOOR,PERIMETER_ZN_1_FLOOR_FFACTOR,1.00,0.219,0.227,113.45,113.45,135.00,180.00,
,PERIMETER_ZN_2_WALL_EAST,NONRES_EXT_WALL,0.30,0.290,0.303,56.30,45.15,90.00,90.00,E
,PERIMETER_ZN_2_FLOOR,PERIMETER_ZN_2_FLOOR_FFACTOR,1.00,0.246,0.257,67.30,67.30,270.00,180.00,
,PERIMETER_ZN_3_WALL_NORTH,NONRES_EXT_WALL,0.30,0.290,0.303,84.45,63.82,0.00,90.00,N
,PERIMETER_ZN_3_FLOOR,PERIMETER_ZN_3_FLOOR_FFACTOR,1.00,0.219,0.227,113.45,113.45,180.00,180.00,
,PERIMETER_ZN_4_WALL_WEST,NONRES_EXT_WALL,0.30,0.290,0.303,56.30,45.15,270.00,90.00,W
,PERIMETER_ZN_4_FLOOR,PERIMETER_ZN_4_FLOOR_FFACTOR,1.00,0.246,0.257,67.30,67.30,90.00,180.00,
,ATTIC_SOFFIT_WEST,EXT_SOFFIT_FLOOR,0.30,3.082,7.547,11.44,11.44,270.00,180.00,
,ATTIC_SOFFIT_SOUTH,EXT_SOFFIT_FLOOR,0.30,3.082,7.547,16.97,16.97,225.00,180.00,
,ATTIC_SOFFIT_EAST,EXT_SOFFIT_FLOOR,0.30,3.082,7.547,11.44,11.44,45.00,180.00,
,ATTIC_SOFFIT_NORTH,EXT_SOFFIT_FLOOR,0.30,3.082,7.547,16.97,16.97,315.00,180.00,
,ATTIC_ROOF_NORTH,ATTICROOFDECK,0.30,2.858,4.706,197.51,197.51,0.00,18.45,
,ATTIC_ROOF_WEST,ATTICROOFDECK,0.30,2.858,4.706,101.87,101.87,270.00,18.45,
,ATTIC_ROOF_EAST,ATTICROOFDECK,0.30,2.858,4.706,101.87,101.87,90.00,18.45,
,ATTIC_ROOF_SOUTH,ATTICROOFDECK,0.30,2.858,4.706,197.51,197.51,180.00,18.45,


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,CORE_ZN_WALL_SOUTH,INT_WALL,0.30,2.511,6.299,53.95,53.95,180.00,90.00,S
,CORE_ZN_WALL_EAST,INT_WALL,0.30,2.511,6.299,25.80,25.80,90.00,90.00,E
,CORE_ZN_WALL_NORTH,INT_WALL,0.30,2.511,6.299,53.95,53.95,0.00,90.00,N
,CORE_ZN_WALL_WEST,INT_WALL,0.30,2.511,6.299,25.80,25.80,270.00,90.00,W
,CORE_ZN_FLOOR,CORE_ZN_FLOOR_FFACTOR,1.00,0.006,0.006,149.66,149.66,270.00,180.00,
,CORE_ZN_CEILING,NONRES_ROOF,0.30,0.118,0.122,149.66,149.66,270.00,0.00,
,PERIMETER_ZN_1_WALL_WEST,INT_WALL,0.30,2.511,6.299,21.57,21.57,315.00,90.00,N
,PERIMETER_ZN_1_WALL_EAST,INT_WALL,0.30,2.511,6.299,21.57,21.57,45.00,90.00,E
,PERIMETER_ZN_1_WALL_NORTH,INT_WALL,0.30,2.511,6.299,53.95,53.95,0.00,90.00,N
,PERIMETER_ZN_1_CEILING,NONRES_ROOF,0.30,0.118,0.122,113.45,113.45,45.00,0.00,
,PERIMETER_ZN_2_WALL_NORTH,INT_WALL,0.30,2.511,6.299,21.57,21.57,315.00,90.00,N
,PERIMETER_ZN_2_WALL_SOUTH,INT_WALL,0.30,2.511,6.299,21.57,21.57,225.00,90.00,W
,PERIMETER_ZN_2_WALL_WEST,INT_WALL,0.30,2.511,6.299,25.80,25.80,270.00,90.00,W
,PERIMETER_ZN_2_CEILING,NONRES_ROOF,0.30,0.118,0.122,67.30,67.30,270.00,0.00,
,PERIMETER_ZN_3_WALL_SOUTH,INT_WALL,0.30,2.511,6.299,53.95,53.95,180.00,90.00,S
,PERIMETER_ZN_3_WALL_WEST,INT_WALL,0.30,2.511,6.299,21.57,21.57,225.00,90.00,W
,PERIMETER_ZN_3_WALL_EAST,INT_WALL,0.30,2.511,6.299,21.57,21.57,135.00,90.00,S
,PERIMETER_ZN_3_CEILING,NONRES_ROOF,0.30,0.118,0.122,113.45,113.45,180.00,0.00,
,PERIMETER_ZN_4_WALL_SOUTH,INT_WALL,0.30,2.511,6.299,21.57,21.57,135.00,90.00,S
,PERIMETER_ZN_4_WALL_NORTH,INT_WALL,0.30,2.511,6.299,21.57,21.57,45.00,90.00,E
,PERIMETER_ZN_4_WALL_EAST,INT_WALL,0.30,2.511,6.299,25.80,25.80,90.00,90.00,E
,PERIMETER_ZN_4_CEILING,NONRES_ROOF,0.30,0.118,0.122,67.30,67.30,90.00,0.00,
,ATTIC_FLOOR_PERIMETER_SOUTH,NONRES_ROOF_FLOOR,0.30,0.118,0.122,113.45,113.45,180.00,180.00,
,ATTIC_FLOOR_PERIMETER_WEST,NONRES_ROOF_FLOOR,0.30,0.118,0.122,67.30,67.30,315.00,180.00,
,ATTIC_FLOOR_PERIMETER_EAST,NONRES_ROOF_FLOOR,0.30,0.118,0.122,67.30,67.30,135.00,180.00,
,ATTIC_FLOOR_CORE,NONRES_ROOF_FLOOR,0.30,0.118,0.122,149.66,149.66,270.00,180.00,
,ATTIC_FLOOR_PERIMETER_NORTH,NONRES_ROOF_FLOOR,0.30,0.118,0.122,113.45,113.45,315.00,180.00,
,CORE_ZN_INTERNALMASS_1,INTERIORFURNISHINGS,0.30,,0.800,299.31,,0.00,90.00,N
,PERIMETER_ZN_1_INTERNALMASS_1,INTERIORFURNISHINGS,0.30,,0.800,226.90,,0.00,90.00,N
,PERIMETER_ZN_2_INTERNALMASS_1,INTERIORFURNISHINGS,0.30,,0.800,134.60,,0.00,90.00,N
,PERIMETER_ZN_3_INTERNALMASS_1,INTERIORFURNISHINGS,0.30,,0.800,226.90,,0.00,90.00,N
,PERIMETER_ZN_4_INTERNALMASS_1,INTERIORFURNISHINGS,0.30,,0.800,134.60,,0.00,90.00,N


Exterior Fenestration

,,Construction,Frame and Divider,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],NFRC Product Type,Assembly U-Factor [W/m2-K],Assembly SHGC,Assembly Visible Transmittance,Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_DOOR,WINDOW_U_0.36_SHGC_0.38,,3.91,0.00,0.00,3.91,3.91,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,WINDOW_U_0.36_SHGC_0.38,,2.79,0.00,0.00,2.79,2.79,2.045,0.381,0.420,,,,,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,,59.68,2.045,0.381,0.420,,,,,,,,,,,
,North Total or Average,,,,,,,16.73,2.045,0.381,0.420,,,,,,,,,,,
,Non-North Total or Average,,,,,,,42.95,2.045,0.381,0.420,,,,,,,,,,,


Exterior Fenestration Shaded State

,,Frame and Divider,Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,NFRC Product Type,Assembly U-Factor [W/m2-K],Assembly SHGC,Assembly Visible Transmittance
,None,,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,PERIMETER_ZN_3_WALL_NORTH_DOOR1,SWINGING DOOR_CON,1.598,2.101,1.95,PERIMETER_ZN_3_WALL_NORTH
,PERIMETER_ZN_3_WALL_NORTH_DOOR2,SWINGING DOOR_CON,1.598,2.101,1.95,PERIMETER_ZN_3_WALL_NORTH


Interior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,0.98,0.97,0.98,0.00,0.10,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,0.98,0.97,0.98,0.00,0.10,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,0.98,0.97,0.98,0.00,0.10,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,0.98,0.97,0.98,0.00,0.10,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,0.98,0.97,0.98,0.00,0.10,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,0.98,0.97,0.98,0.00,0.10,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_DOOR,1.00,1.00,1.00,0.00,0.49,0.00,1.00,1.00,1.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,1.00,0.00,0.00,0.95,0.00,0.00,1.00,0.00,0.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,1.00,0.00,0.00,0.95,0.00,0.00,1.00,0.00,0.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,1.00,0.00,0.00,0.95,0.00,0.00,1.00,0.00,0.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,1.00,0.00,0.00,0.95,0.00,0.00,1.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,0.00,0.00,1.00,0.00,0.00,0.96,0.00,0.42,1.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,0.00,0.00,1.00,0.00,0.00,0.96,0.00,0.00,1.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,0.00,0.00,1.00,0.00,0.00,0.96,0.00,0.00,1.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,0.00,0.00,1.00,0.00,0.00,0.96,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [W/m2],Space Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,CORE_ZN_LIGHTS,CORE_ZN,CORE_ZN,GENERAL,6.8889,149.66,1030.98,LightsWired,BLDG_LIGHT_SCH,57.82,168.00,43.71,0.0000,Y,25.38
,PERIMETER_ZN_1_LIGHTS,PERIMETER_ZN_1,PERIMETER_ZN_1,GENERAL,6.8889,113.45,781.55,LightsWired,BLDG_LIGHT_SCH,57.82,168.00,35.49,0.0000,Y,15.62
,PERIMETER_ZN_2_LIGHTS,PERIMETER_ZN_2,PERIMETER_ZN_2,GENERAL,6.8889,67.30,463.62,LightsWired,BLDG_LIGHT_SCH,57.82,168.00,36.75,0.0000,Y,9.59
,PERIMETER_ZN_3_LIGHTS,PERIMETER_ZN_3,PERIMETER_ZN_3,GENERAL,6.8889,113.45,781.55,LightsWired,BLDG_LIGHT_SCH,57.82,168.00,37.67,0.0000,Y,16.58
,PERIMETER_ZN_4_LIGHTS,PERIMETER_ZN_4,PERIMETER_ZN_4,GENERAL,6.8889,67.30,463.62,LightsWired,BLDG_LIGHT_SCH,57.82,168.00,36.65,0.0000,Y,9.57
,Interior Lighting Total,,,,6.8889,511.16,3521.31,,,,,,,,76.74


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,PERIMETER_ZN_1_DAYLREFPT1,PERIMETER_ZN_1,PERIMETER_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.24,781.55,187.49
,PERIMETER_ZN_1_DAYLREFPT2,PERIMETER_ZN_1,PERIMETER_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.03,781.55,23.60
,PERIMETER_ZN_2_DAYLREFPT1,PERIMETER_ZN_2,PERIMETER_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.24,463.62,111.22
,PERIMETER_ZN_2_DAYLREFPT2,PERIMETER_ZN_2,PERIMETER_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.03,463.62,14.00
,PERIMETER_ZN_3_DAYLREFPT1,PERIMETER_ZN_3,PERIMETER_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.24,781.55,187.49
,PERIMETER_ZN_3_DAYLREFPT2,PERIMETER_ZN_3,PERIMETER_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.03,781.55,23.60
,PERIMETER_ZN_4_DAYLREFPT1,PERIMETER_ZN_4,PERIMETER_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.24,463.62,111.22
,PERIMETER_ZN_4_DAYLREFPT2,PERIMETER_ZN_4,PERIMETER_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.03,463.62,14.00


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR_LIGHTS_A,50.70,AstronomicalClock,-,,42.33,42.33,1.21
,EXTERIOR_LIGHTS_B,115.10,AstronomicalClock,-,,83.67,63.00,4.08
,EXTERIOR_LIGHTS_C,445.50,AstronomicalClock,-,,83.67,46.84,11.75
,Exterior Lighting Total,611.30,,,,,,17.04


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [W],Reference Efficiency [W/W],Rated Capacity [W],Rated Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC:1 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,,6827.34,5466.34,1360.99,0.80,4.12,,
,PSZ-AC:2 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,,9977.25,7988.34,1988.91,0.80,4.12,,
,PSZ-AC:3 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,,5392.71,4317.70,1075.01,0.80,4.12,,
,PSZ-AC:4 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,,7747.67,6203.21,1544.46,0.80,4.12,,
,PSZ-AC:5 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,,5618.90,4498.80,1120.10,0.80,4.12,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC:1 HEAT PUMP DX COOLING COIL,,6504.1,3.29,11.22,11.74,11.10,10.96
,PSZ-AC:2 HEAT PUMP DX COOLING COIL,,9504.9,3.29,11.22,11.74,11.10,10.96
,PSZ-AC:3 HEAT PUMP DX COOLING COIL,,5137.4,3.29,11.22,11.74,11.10,10.96
,PSZ-AC:4 HEAT PUMP DX COOLING COIL,,7380.9,3.29,11.22,11.74,11.10,10.96
,PSZ-AC:5 HEAT PUMP DX COOLING COIL,,5352.9,3.29,11.22,11.74,11.10,10.96
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coils [ SEER2 ]

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP2 [W/W],EER2 [Btu/W-h],SEER2 User [Btu/W-h],SEER2 Standard [Btu/W-h],IEER2 [Btu/W-h]
,PSZ-AC:1 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,6437.7,3.15,10.75,11.21,10.91,
,PSZ-AC:2 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,9407.8,3.15,10.75,11.21,10.91,
,PSZ-AC:3 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,5084.9,3.15,10.75,11.21,10.91,
,PSZ-AC:4 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,7305.5,3.15,10.75,11.21,10.91,
,PSZ-AC:5 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,5298.2,3.15,10.75,11.21,10.91,
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation. IEER Calculation was removed from the 2023 Version of the Standard.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC:1 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:2 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:3 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:4 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:5 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


Water-to-Air Heat Pumps at Rated Temperatures Report

,,Coil Type,Rated Total Capacity [W],Rated Sensible Capacity [W],Rated Power[W],Rated COP [W/W],Rated Air Dry-bulb Temperature [C],Rated Air Wet-bulb Temperature [C],Rated Water Temperature [C],Design Day used for Sizing
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,PSZ-AC:1 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,7154.6,3984.7,7.32,4
,PSZ-AC:2 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,10455.4,5823.1,7.33,4
,PSZ-AC:3 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,5651.2,3147.4,7.32,4
,PSZ-AC:4 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,8119.0,4521.8,7.32,4
,PSZ-AC:5 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,5888.2,3279.4,7.33,4
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Heating Coils [ HSPF2 ]

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF2 [Btu/W-h],Region Number
,PSZ-AC:1 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,7221.0,4051.1,6.63,4
,PSZ-AC:2 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,10552.5,5920.2,6.63,4
,PSZ-AC:3 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,5703.6,3199.8,6.63,4
,PSZ-AC:4 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,8194.4,4597.2,6.63,4
,PSZ-AC:5 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,5942.9,3334.1,6.63,4
ANSI/AHRI 2023 (HSPF2) ratings account for supply air fan heat and electric power.


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,PSZ-AC:1 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,,6827.34,3.36
,PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,,7318.45,0.81
,PSZ-AC:2 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,,9977.25,3.36
,PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,,11305.73,0.81
,PSZ-AC:3 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,,5392.71,3.36
,PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,,6628.48,0.81
,PSZ-AC:4 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,,7747.67,3.36
,PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,,11042.99,0.81
,PSZ-AC:5 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,,5618.90,3.36
,PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,,6637.93,0.81
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,PSZ-AC:1 FAN,Fan:OnOff,0.56,622.50,0.41,461.98,1120.11,1.00,1.70,General,,
,PSZ-AC:2 FAN,Fan:OnOff,0.56,622.50,0.60,675.12,1120.11,1.00,1.53,General,,
,PSZ-AC:3 FAN,Fan:OnOff,0.56,622.50,0.33,364.90,1120.11,1.00,1.84,General,,
,PSZ-AC:4 FAN,Fan:OnOff,0.56,622.50,0.47,524.25,1120.11,1.00,1.64,General,,
,PSZ-AC:5 FAN,Fan:OnOff,0.56,622.50,0.34,380.21,1120.11,1.00,1.81,General,,


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electricity Rate [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SHWSYS1 PUMP,Pump:ConstantSpeed,Intermittent,0.00,0.000004,0.00,0.00,0.30,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SHWSYS1 WATER HEATER,WaterHeater:Mixed,0.15,11722.84,1.00,1.75,0.51


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,CORE_ZN,3801.93,4562.32,30.49,0.344,0.412,PAPER,9/10 12:00:00,23.89,23.89,0.00903,30.00,0.00382,0.065,0.00
,PERIMETER_ZN_1,5557.30,6668.76,58.78,0.502,0.603,PAPER,9/10 13:30:00,23.89,23.89,0.00829,32.70,0.00333,0.049,0.00
,PERIMETER_ZN_2,3003.25,3603.89,53.55,0.271,0.326,PAPER,8/6 09:30:00,23.89,23.89,0.00880,26.00,0.00901,0.029,0.00
,PERIMETER_ZN_3,3156.44,3787.72,33.39,0.285,0.342,PAPER,7/16 15:00:00,23.89,23.89,0.00891,36.00,0.00399,0.049,0.00
,PERIMETER_ZN_4,3129.10,3754.91,55.79,0.283,0.339,PAPER,9/10 17:00:00,23.89,23.89,0.00876,30.50,0.00328,0.029,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,CORE_ZN,4174.81,5009.77,33.47,0.211,0.254,PAPER,12/24 07:30:00,21.11,21.11,0.00894,-18.00,0.00078,0.065,0.00
,PERIMETER_ZN_1,7991.47,9589.77,84.53,0.401,0.482,PAPER,12/24 07:30:00,21.11,21.11,0.00722,-18.00,0.00078,0.049,0.00
,PERIMETER_ZN_2,4706.47,5647.76,83.92,0.235,0.282,PAPER,12/24 07:30:00,21.11,21.11,0.00780,-18.00,0.00078,0.029,0.00
,PERIMETER_ZN_3,7825.27,9390.32,82.77,0.390,0.468,PAPER,12/24 07:30:00,21.11,21.11,0.00782,-18.00,0.00078,0.049,0.00
,PERIMETER_ZN_4,4712.23,5654.67,84.02,0.235,0.282,PAPER,12/24 07:30:00,21.11,21.11,0.00780,-18.00,0.00078,0.029,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC:1,0.41,0.41,0.25,0.25,0.4124,0.4124,0.4124,1.0000,0.3000
,PSZ-AC:2,0.60,0.60,0.48,0.48,0.6027,0.6027,0.6027,1.0000,0.3000
,PSZ-AC:3,0.33,0.33,0.28,0.28,0.3258,0.3258,0.3258,1.0000,0.3000
,PSZ-AC:4,0.34,0.34,0.47,0.47,0.4680,0.4680,0.4680,1.0000,0.3000
,PSZ-AC:5,0.34,0.34,0.28,0.28,0.3394,0.3394,0.3394,1.0000,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC:1 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:1,6827.337,5466.343,0.412439,-999.0,-999.000,unknown,unknown,unknown,unknown,6300.99,6300.99,0.412439,25.97,14.67,0.00821088,12.80,9.94,0.00821088,30.00,0.00381867,12.35,15.6673,23.89,0.00904705,39.7631,3657.56,0.00,6826.17,4929.45
,PSZ-AC:1 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:1,6827.337,6827.337,0.412439,-999.0,-999.000,PAPER,unknown,unknown,unknown,6827.34,6827.34,0.412439,14.39,10.04,0.00766013,40.00,18.76,0.00800000,-18.00,0.00078458,-18.36,15.6673,21.11,0.00893747,46.5023,4174.81,0.00,6836.31,6836.31
,PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:1,7318.446,7318.446,-999.0,-999.0,-999.000,PAPER,unknown,unknown,unknown,7318.45,7318.45,-999.0,0.35,0.22,0.00467968,40.00,18.76,0.00800000,-18.00,0.00078458,-18.36,-999.0000,21.11,0.00893747,46.5023,4174.81,0.00,-999.00,-999.00
,PSZ-AC:2 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:2,9977.252,7988.339,0.602726,-999.0,-999.000,unknown,unknown,unknown,unknown,8900.74,8900.74,0.602726,25.73,14.33,0.00788633,12.80,9.63,0.00788633,32.70,0.00333438,12.89,8.1272,23.89,0.00828900,36.4659,5557.30,0.00,9975.54,7203.74
,PSZ-AC:2 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:2,9977.252,9977.252,0.602726,-999.0,-999.000,PAPER,unknown,unknown,unknown,9977.25,9977.25,0.602726,16.87,10.09,0.00669546,40.00,18.76,0.00800000,-18.00,0.00078458,-18.36,8.1272,21.11,0.00721834,37.6799,7991.47,0.00,9990.36,9990.36
,PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:2,11305.730,11305.730,-999.0,-999.0,-999.000,PAPER,unknown,unknown,unknown,11305.73,11305.73,-999.0,9.67,5.80,0.00547540,40.00,18.76,0.00800000,-18.00,0.00078458,-18.36,-999.0000,21.11,0.00721834,37.6799,7991.47,0.00,-999.00,-999.00
,PSZ-AC:3 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:3,5392.707,4317.699,0.325773,-999.0,-999.000,unknown,unknown,unknown,unknown,5145.43,4911.36,0.325773,25.20,14.90,0.00881913,12.80,10.21,0.00850000,26.00,0.00900588,15.31,8.9198,23.89,0.00879242,38.6587,2833.81,0.00,5391.78,3893.62
,PSZ-AC:3 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:3,5392.707,5392.707,0.325773,-999.0,-999.000,PAPER,unknown,unknown,unknown,5392.71,5392.71,0.325773,16.56,10.42,0.00717250,40.00,18.76,0.00800000,-18.00,0.00078458,-18.36,8.9198,21.11,0.00779809,40.6635,4706.47,0.00,5399.79,5399.79
,PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:3,6628.480,6628.480,-999.0,-999.0,-999.000,PAPER,unknown,unknown,unknown,6628.48,6628.48,-999.0,8.67,5.61,0.00571279,40.00,18.76,0.00800000,-18.00,0.00078458,-18.36,-999.0000,21.11,0.00779809,40.6635,4706.47,0.00,-999.00,-999.00
,PSZ-AC:4 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:4,7747.672,6203.214,0.468037,-999.0,-999.000,unknown,unknown,unknown,unknown,6773.88,6773.88,0.468037,26.74,14.92,0.00820366,12.80,9.93,0.00820366,36.00,0.00399308,14.56,10.4660,23.89,0.00890659,39.1537,3156.44,0.00,7746.34,5593.94
,PSZ-AC:4 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:4,7747.672,7747.672,0.468037,-999.0,-999.000,PAPER,unknown,unknown,unknown,7747.67,7747.67,0.468037,15.98,10.11,0.00708152,40.00,18.76,0.00800000,-18.00,0.00078458,-18.36,10.4660,21.11,0.00781760,40.7636,7825.27,0.00,7757.85,7757.85
,PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:4,11042.994,11042.994,-999.0,-999.0,-999.000,PAPER,unknown,unknown,unknown,11042.99,11042.99,-999.0,6.71,4.30,0.00536402,40.00,18.76,0.00800000,-18.00,0.00078458,-18.36,-999.0000,21.11,0.00781760,40.7636,7825.27,0.00,-999.00,-999.00
,PSZ-AC:5 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:5,5618.898,4498.800,0.339438,-999.0,-999.000,unknown,unknown,unknown,unknown,5155.61,5155.61,0.339438,25.58,14.61,0.00829260,12.80,10.02,0.00829260,30.50,0.00327580,12.05,8.5607,23.89,0.00877809,38.5968,3043.19,0.00,5617.93,4056.94
,PSZ-AC:5 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:5,5618.898,5618.898,0.339438,-999.0,-999.000,PAPER,unknown,unknown,unknown,5618.90,5618.90,0.339438,16.70,10.50,0.00719657,40.00,18.76,0.00800000,-18.00,0.00078458,-18.36,8.5607,21.11,0.00779688,40.6572,4712.23,0.00,5626.28,5626.28
,PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:5,6637.930,6637.930,-999.0,-999.0,-999.000,PAPER,unknown,unknown,unknown,6637.93,6637.93,-999.0,9.12,5.91,0.00579586,40.00,18.76,0.00800000,-18.00,0.00078458,-18.36,-999.0000,21.11,0.00779688,40.6572,4712.23,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC:1 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:1,CORE_ZN,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,6827.337,5466.343,0.412439,-999.0,-999.000,-999.0000,1.16347,1.00000,1020.1036,1004.8586,0.9774,PSZ-AC:1 FAN,Fan:OnOff,0.412439,0.40313381,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,6300.99,6300.99,0.9229,0.40313381,0.412439,25.97,14.67,0.00821088,47026.2,12.80,9.94,0.00821088,33592.2,-999.0,-999.00,-999.00,-999.00,461.977,5839.01,30.00,0.00381867,12.35,0.06461802,15.6673,23.89,0.00902686,23.89,0.00904705,39.7631,3657.56,0.00,6826.17,4929.45,0.38721308,26.67,19.44,0.01118466,55322.4,14.21,13.42,0.00926411,37693.4
,PSZ-AC:1 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:1,CORE_ZN,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,6827.337,6827.337,0.412439,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,PSZ-AC:1 FAN,Fan:OnOff,0.412439,0.40313381,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PAPER,unknown,unknown,unknown,unknown,unknown,Sensible,6827.34,6827.34,1.0000,0.40313381,0.412439,14.39,10.04,0.00766013,33821.5,40.00,18.76,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,6827.34,-18.00,0.00078458,-18.36,0.06461802,15.6673,20.41,0.00893747,21.11,0.00893747,46.5023,4174.81,0.00,6836.31,6836.31,0.39601032,21.11,15.56,0.00875166,43444.1,38.02,21.14,0.00875166,60707.1
,PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:1,CORE_ZN,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,7318.446,7318.446,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,PSZ-AC:1 FAN,Fan:OnOff,0.412439,0.40313381,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PAPER,unknown,unknown,unknown,unknown,unknown,Sensible,7318.45,7318.45,1.0000,Too Big,-999.0,0.35,0.22,0.00467968,12057.4,40.00,18.76,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,7318.45,-18.00,0.00078458,-18.36,0.06461802,-999.0000,20.41,0.00893747,21.11,0.00893747,46.5023,4174.81,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:2 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:2,PERIMETER_ZN_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9977.252,7988.339,0.602726,-999.0,-999.000,-999.0000,1.14605,1.00000,1019.5003,1004.8586,0.9774,PSZ-AC:2 FAN,Fan:OnOff,0.602726,0.58912684,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,8900.74,8900.74,0.8921,0.58912684,0.602726,25.73,14.33,0.00788633,45955.8,12.80,9.63,0.00788633,32772.8,-999.0,-999.00,-999.00,-999.00,675.118,8225.62,32.70,0.00333438,12.89,0.04898465,8.1272,23.89,0.00828900,23.89,0.00828900,36.4659,5557.30,0.00,9975.54,7203.74,0.56586078,26.67,19.44,0.01118466,55322.4,14.21,13.42,0.00926411,37693.4
,PSZ-AC:2 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:2,PERIMETER_ZN_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,9977.252,9977.252,0.602726,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,PSZ-AC:2 FAN,Fan:OnOff,0.602726,0.58912684,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PAPER,unknown,unknown,unknown,unknown,unknown,Sensible,9977.25,9977.25,1.0000,0.58912684,0.602726,16.87,10.09,0.00669546,33908.3,40.00,18.76,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,9977.25,-18.00,0.00078458,-18.36,0.04898465,8.1272,19.96,0.00721834,21.11,0.00721834,37.6799,7991.47,0.00,9990.36,9990.36,0.57871678,21.11,15.56,0.00875166,43444.1,38.02,21.14,0.00875166,60707.1
,PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:2,PERIMETER_ZN_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,11305.730,11305.730,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,PSZ-AC:2 FAN,Fan:OnOff,0.602726,0.58912684,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PAPER,unknown,unknown,unknown,unknown,unknown,Sensible,11305.73,11305.73,1.0000,Too Big,-999.0,9.67,5.80,0.00547540,23512.8,40.00,18.76,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,11305.73,-18.00,0.00078458,-18.36,0.04898465,-999.0000,19.96,0.00721834,21.11,0.00721834,37.6799,7991.47,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:3 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:3,PERIMETER_ZN_2,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,5392.707,4317.699,0.325773,-999.0,-999.000,-999.0000,1.19977,1.00000,1021.2343,1004.8586,0.9774,PSZ-AC:3 FAN,Fan:OnOff,0.325773,0.31842322,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,5145.43,4911.36,0.9541,0.31842322,0.325773,25.20,14.90,0.00881913,47790.7,12.80,10.21,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,364.901,4780.53,26.00,0.00900588,15.31,0.02905832,8.9198,23.89,0.00880084,23.89,0.00879242,38.6587,2833.81,0.00,5391.78,3893.62,0.30584791,26.67,19.44,0.01118466,55322.4,14.21,13.42,0.00926411,37693.4
,PSZ-AC:3 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:3,PERIMETER_ZN_2,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,5392.707,5392.707,0.325773,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,PSZ-AC:3 FAN,Fan:OnOff,0.325773,0.31842322,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PAPER,unknown,unknown,unknown,unknown,unknown,Sensible,5392.71,5392.71,1.0000,0.31842322,0.325773,16.56,10.42,0.00717250,34803.5,40.00,18.76,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,5392.71,-18.00,0.00078458,-18.36,0.02905832,8.9198,19.95,0.00779809,21.11,0.00779809,40.6635,4706.47,0.00,5399.79,5399.79,0.31279659,21.11,15.56,0.00875166,43444.1,38.02,21.14,0.00875166,60707.1
,PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:3,PERIMETER_ZN_2,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,6628.480,6628.480,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,PSZ-AC:3 FAN,Fan:OnOff,0.325773,0.31842322,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PAPER,unknown,unknown,unknown,unknown,unknown,Sensible,6628.48,6628.48,1.0000,Too Big,-999.0,8.67,5.61,0.00571279,23087.4,40.00,18.76,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,6628.48,-18.00,0.00078458,-18.36,0.02905832,-999.0000,19.95,0.00779809,21.11,0.00779809,40.6635,4706.47,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:4 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:4,PERIMETER_ZN_3,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7747.672,6203.214,0.468037,-999.0,-999.000,-999.0000,1.04093,1.00000,1020.0902,1004.8586,0.9774,PSZ-AC:4 FAN,Fan:OnOff,0.468037,0.45747682,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,6773.88,6773.88,0.8743,0.45747682,0.468037,26.74,14.92,0.00820366,47798.9,12.80,9.93,0.00820366,33574.0,-999.0,-999.00,-999.00,-999.00,524.252,6249.63,36.00,0.00399308,14.56,0.04898465,10.4660,23.89,0.00890659,23.89,0.00890659,39.1537,3156.44,0.00,7746.34,5593.94,0.43940995,26.67,19.44,0.01118466,55322.4,14.21,13.42,0.00926411,37693.4
,PSZ-AC:4 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:4,PERIMETER_ZN_3,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,7747.672,7747.672,0.468037,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,PSZ-AC:4 FAN,Fan:OnOff,0.468037,0.45747682,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PAPER,unknown,unknown,unknown,unknown,unknown,Sensible,7747.67,7747.67,1.0000,0.45747682,0.468037,15.98,10.11,0.00708152,33975.9,40.00,18.76,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,7747.67,-18.00,0.00078458,-18.36,0.04898465,10.4660,19.95,0.00781760,21.11,0.00781760,40.7636,7825.27,0.00,7757.85,7757.85,0.44939307,21.11,15.56,0.00875166,43444.1,38.02,21.14,0.00875166,60707.1
,PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:4,PERIMETER_ZN_3,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,11042.994,11042.994,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,PSZ-AC:4 FAN,Fan:OnOff,0.468037,0.45747682,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PAPER,unknown,unknown,unknown,unknown,unknown,Sensible,11042.99,11042.99,1.0000,Too Big,-999.0,6.71,4.30,0.00536402,20224.7,40.00,18.76,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,11042.99,-18.00,0.00078458,-18.36,0.04898465,-999.0000,19.95,0.00781760,21.11,0.00781760,40.7636,7825.27,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
