Program Version:,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.04.17 16:17
,PSZ-AC:5 HEAT PUMP DX COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:5,PERIMETER_ZN_4,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,5618.898,4498.800,0.339438,-999.0,-999.000,-999.0000,1.19197,1.00000,1020.2555,1004.8586,0.9774,PSZ-AC:5 FAN,Fan:OnOff,0.339438,0.33177911,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,5155.61,5155.61,0.9175,0.33177911,0.339438,25.58,14.61,0.00829260,46835.2,12.80,10.02,0.00829260,33798.6,-999.0,-999.00,-999.00,-999.00,380.207,4775.40,30.50,0.00327580,12.05,0.02905832,8.5607,23.89,0.00876228,23.89,0.00877809,38.5968,3043.19,0.00,5617.93,4056.94,0.31867634,26.67,19.44,0.01118466,55322.4,14.21,13.42,0.00926411,37693.4
,PSZ-AC:5 HEAT PUMP DX HEATING COIL,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:5,PERIMETER_ZN_4,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,5618.898,5618.898,0.339438,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,PSZ-AC:5 FAN,Fan:OnOff,0.339438,0.33177911,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PAPER,unknown,unknown,unknown,unknown,unknown,Sensible,5618.90,5618.90,1.0000,0.33177911,0.339438,16.70,10.50,0.00719657,35003.7,40.00,18.76,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,5618.90,-18.00,0.00078458,-18.36,0.02905832,8.5607,19.95,0.00779688,21.11,0.00779688,40.6572,4712.23,0.00,5626.28,5626.28,0.32591647,21.11,15.56,0.00875166,43444.1,38.02,21.14,0.00875166,60707.1
,PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:5,PERIMETER_ZN_4,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,6637.930,6637.930,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,PSZ-AC:5 FAN,Fan:OnOff,0.339438,0.33177911,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PAPER,unknown,unknown,unknown,unknown,unknown,Sensible,6637.93,6637.93,1.0000,Too Big,-999.0,9.12,5.91,0.00579586,23758.2,40.00,18.76,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,6637.93,-18.00,0.00078458,-18.36,0.02905832,-999.0000,19.95,0.00779688,21.11,0.00779688,40.6572,4712.23,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,CORE_ZN,4606.25,6969.25,660.50
,PERIMETER_ZN_1,4707.50,7661.25,2089.00
,PERIMETER_ZN_2,5267.75,6783.50,2867.75
,PERIMETER_ZN_3,6102.00,8954.75,4295.75
,PERIMETER_ZN_4,5826.50,8326.25,3310.00
,ATTIC,0.00,0.00,0.00
,Facility,8654.50,9216.50,4523.75
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,CORE_ZN,1.00,24.00,1.00,24.00
,PERIMETER_ZN_1,54.00,20.00,34.00,15.00
,PERIMETER_ZN_2,120.25,13.75,55.50,13.75
,PERIMETER_ZN_3,158.00,3.25,62.75,3.25
,PERIMETER_ZN_4,115.75,22.25,55.00,18.50
,ATTIC,0.00,0.00,0.00,0.00
,Facility,246.25,36.50,64.50,28.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,CORE_ZN,5.21,9.02,456.46,0.366,0.000,0.000,0.000
,PERIMETER_ZN_1,3.95,6.84,346.02,0.364,0.263,0.000,0.000
,PERIMETER_ZN_2,2.09,4.06,205.26,0.332,0.064,0.000,0.000
,PERIMETER_ZN_3,3.95,6.84,346.02,0.364,0.052,0.000,0.000
,PERIMETER_ZN_4,2.34,4.06,205.26,0.364,0.059,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,CORE_ZN,5.21,9.02,456.46,0.000,0.000,0.000,0.000
,PERIMETER_ZN_1,3.95,6.84,346.02,0.000,0.000,0.000,0.000
,PERIMETER_ZN_2,2.09,4.06,205.26,0.000,0.000,0.000,0.000
,PERIMETER_ZN_3,3.95,6.84,346.02,0.000,0.000,0.000,0.000
,PERIMETER_ZN_4,2.34,4.06,205.26,0.000,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Zone Area [m2],Design Zone Outdoor Airflow - Voz [m3/s],Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]
,CORE_ZN,PSZ-AC:1,5.21,9.02,456.46,149.66,0.0646,0.065
,PERIMETER_ZN_1,PSZ-AC:2,3.95,6.84,346.02,113.45,0.0490,0.049
,PERIMETER_ZN_2,PSZ-AC:3,2.09,4.06,205.26,67.30,0.0291,0.029
,PERIMETER_ZN_3,PSZ-AC:4,3.95,6.84,346.02,113.45,0.0490,0.049
,PERIMETER_ZN_4,PSZ-AC:5,2.34,4.06,205.26,67.30,0.0291,0.029
,Total Facility,,17.53,30.81,1559.03,511.16,0.2207,0.221


Total Outdoor Air by Zone

,,Mechanical Ventilation [m3],Natural Ventilation [m3],Total Ventilation [m3],Infiltration [m3],Total Ventilation and Infiltration [m3],Dynamic Target Ventilation - Voz-dyn [m3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,CORE_ZN,2101998.49,0.00,2101998.49,0.00,2101998.49,6113382.07,17244.00,9036.00,0.00,0.00
,PERIMETER_ZN_1,1593450.97,0.00,1593450.97,1589442.88,3182893.85,4634339.47,17244.00,9036.00,0.00,0.00
,PERIMETER_ZN_2,741688.47,0.00,741688.47,446405.84,1188094.31,2749149.81,19480.50,6799.50,0.00,1364.25
,PERIMETER_ZN_3,1593450.97,0.00,1593450.97,669608.76,2263059.72,4634339.47,17244.00,9036.00,0.00,0.00
,PERIMETER_ZN_4,945255.62,0.00,945255.62,446405.84,1391661.46,2749149.81,17244.00,9036.00,0.00,0.00
,Total Facility,6975844.52,0.00,6975844.52,3151863.31,10127707.83,20880360.63,19480.50,9036.00,0.00,1364.25


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [m3/s],Natural Ventilation [m3/s],Total Ventilation [m3/s],Infiltration [m3/s],Total Ventilation and Infiltration [m3/s],Dynamic Target Ventilation - Voz-dyn [m3/s],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,CORE_ZN,0.0456,0.0000,0.0456,0.0000,0.0456,0.0646,3765.00,9036.00,0.00
,PERIMETER_ZN_1,0.0346,0.0000,0.0346,0.0249,0.0595,0.0490,3765.00,9036.00,0.00
,PERIMETER_ZN_2,0.0187,0.0000,0.0187,0.0036,0.0223,0.0291,3765.00,6777.00,0.00
,PERIMETER_ZN_3,0.0346,0.0000,0.0346,0.0050,0.0395,0.0490,3765.00,9036.00,0.00
,PERIMETER_ZN_4,0.0205,0.0000,0.0205,0.0033,0.0238,0.0291,3765.00,9036.00,0.00
,Total Facility,0.1540,0.0000,0.1540,0.0368,0.1908,0.2207,6001.50,9036.00,0.00


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [m3],Natural Ventilation [m3],Total Ventilation [m3],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,PSZ-AC:1,2008216.33,0.00,2008216.33,6113382.07,26280.00,0.00,0.00,0.00
,PSZ-AC:2,1522358.02,0.00,1522358.02,4634339.47,26280.00,0.00,0.00,0.00
,PSZ-AC:3,708597.51,0.00,708597.51,2749149.81,26280.00,0.00,0.00,1254.00
,PSZ-AC:4,1522358.02,0.00,1522358.02,4634339.47,26280.00,0.00,0.00,0.00
,PSZ-AC:5,903082.37,0.00,903082.37,2749149.81,26280.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [m3/s],Natural Ventilation [m3/s],Total Ventilation [m3/s],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,PSZ-AC:1,0.0436,0.0000,0.0436,0.0646,12801.00,0.00,0.00
,PSZ-AC:2,0.0330,0.0000,0.0330,0.0490,12801.00,0.00,0.00
,PSZ-AC:3,0.0178,0.0000,0.0178,0.0291,10542.00,0.00,0.00
,PSZ-AC:4,0.0330,0.0000,0.0330,0.0490,12801.00,0.00,0.00
,PSZ-AC:5,0.0196,0.0000,0.0196,0.0291,12801.00,0.00,0.00


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,PSZ-AC:1,0.00,9036.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PSZ-AC:2,0.00,9036.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PSZ-AC:3,0.00,8031.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PSZ-AC:4,0.00,9036.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PSZ-AC:5,0.00,9036.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [m3/s],Limits and Scheduled Limits [m3/s],Economizer [m3/s],Exhaust Flow [m3/s],Mixed Air Flow [m3/s],High Humidity [m3/s],Demand Controlled Ventilation [m3/s],Night Ventilation [m3/s],Demand Limiting [m3/s],Energy Management System [m3/s]
,PSZ-AC:1,0.0000,0.0617,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,PSZ-AC:2,0.0000,0.0468,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,PSZ-AC:3,0.0000,0.0278,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,PSZ-AC:4,0.0000,0.0468,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,PSZ-AC:5,0.0000,0.0278,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,20,4
,Floor,14,8
,Roof,9,4
,Internal Mass,5,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,21,21
,Door,2,2
,Glass Door,1,1
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,5
,Conditioned Zones,5
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,555
,Defaulted Fields,464
,Fields with Defaults,1428
,Autosized Fields,115
,Autosizable Fields,137
,Autocalculated Fields,90
,Autocalculatable Fields,156


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,148.57,1248.68,01-JAN-09:45,16485.67,09-FEB-08:15
,Electricity:Building,73.75,677.68,01-JAN-00:15,5786.82,02-JAN-16:45
,Electricity:Zone:CORE_ZN,22.56,198.41,01-JAN-00:15,1694.27,02-JAN-08:15
,Electricity:SpaceType:GENERAL,73.75,677.68,01-JAN-00:15,5786.82,02-JAN-16:45
,InteriorLights:Electricity,25.58,110.04,01-JAN-00:15,2461.51,02-JAN-16:45
,InteriorLights:Electricity:Zone:CORE_ZN,8.46,32.22,01-JAN-00:15,720.68,02-JAN-08:15
,InteriorLights:Electricity:SpaceType:GENERAL,25.58,110.04,01-JAN-00:15,2461.51,02-JAN-16:45
,LightsWired:InteriorLights:Electricity,25.58,110.04,01-JAN-00:15,2461.51,02-JAN-16:45
,LightsWired:InteriorLights:Electricity:Zone:CORE_ZN,8.46,32.22,01-JAN-00:15,720.68,02-JAN-08:15
,LightsWired:InteriorLights:Electricity:SpaceType:GENERAL,25.58,110.04,01-JAN-00:15,2461.51,02-JAN-16:45
,Electricity:Zone:PERIMETER_ZN_1,15.89,150.41,01-JAN-00:15,1284.37,02-JAN-16:45
,InteriorLights:Electricity:Zone:PERIMETER_ZN_1,5.20,24.42,01-JAN-00:15,546.33,02-JAN-16:45
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_1,5.20,24.42,01-JAN-00:15,546.33,02-JAN-16:45
,Electricity:Zone:PERIMETER_ZN_2,9.54,89.23,01-JAN-00:15,761.90,02-JAN-16:45
,InteriorLights:Electricity:Zone:PERIMETER_ZN_2,3.20,14.49,01-JAN-00:15,324.09,02-JAN-16:45
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_2,3.20,14.49,01-JAN-00:15,324.09,02-JAN-16:45
,Electricity:Zone:PERIMETER_ZN_3,16.22,150.41,01-JAN-00:15,1284.37,02-JAN-16:45
,InteriorLights:Electricity:Zone:PERIMETER_ZN_3,5.53,24.42,01-JAN-00:15,546.33,02-JAN-16:45
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_3,5.53,24.42,01-JAN-00:15,546.33,02-JAN-16:45
,Electricity:Zone:PERIMETER_ZN_4,9.53,89.23,01-JAN-00:15,761.90,02-JAN-16:45
,InteriorLights:Electricity:Zone:PERIMETER_ZN_4,3.19,14.49,01-JAN-00:15,324.09,02-JAN-16:45
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_4,3.19,14.49,01-JAN-00:15,324.09,02-JAN-16:45
,InteriorEquipment:Electricity,48.18,567.64,01-JAN-00:15,3325.31,02-JAN-08:15
,InteriorEquipment:Electricity:Zone:CORE_ZN,14.10,166.20,01-JAN-00:15,973.59,02-JAN-08:15
,InteriorEquipment:Electricity:SpaceType:GENERAL,48.18,567.64,01-JAN-00:15,3325.31,02-JAN-08:15
,MiscPlug:InteriorEquipment:Electricity,48.18,567.64,01-JAN-00:15,3325.31,02-JAN-08:15
,MiscPlug:InteriorEquipment:Electricity:Zone:CORE_ZN,14.10,166.20,01-JAN-00:15,973.59,02-JAN-08:15
,MiscPlug:InteriorEquipment:Electricity:SpaceType:GENERAL,48.18,567.64,01-JAN-00:15,3325.31,02-JAN-08:15
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1,10.69,125.99,01-JAN-00:15,738.04,02-JAN-08:15
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1,10.69,125.99,01-JAN-00:15,738.04,02-JAN-08:15
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2,6.34,74.74,01-JAN-00:15,437.82,02-JAN-08:15
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2,6.34,74.74,01-JAN-00:15,437.82,02-JAN-08:15
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3,10.69,125.99,01-JAN-00:15,738.04,02-JAN-08:15
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3,10.69,125.99,01-JAN-00:15,738.04,02-JAN-08:15
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4,6.34,74.74,01-JAN-00:15,437.82,02-JAN-08:15
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4,6.34,74.74,01-JAN-00:15,437.82,02-JAN-08:15
,ElectricityPurchased:Facility,148.57,1248.68,01-JAN-09:45,16485.67,09-FEB-08:15
,ElectricityPurchased:Plant,148.57,1248.68,01-JAN-09:45,16485.67,09-FEB-08:15
,Cogeneration:ElectricityPurchased,148.57,1248.68,01-JAN-09:45,16485.67,09-FEB-08:15
,General:Cogeneration:ElectricityPurchased,148.57,1248.68,01-JAN-09:45,16485.67,09-FEB-08:15
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,148.57,1248.68,01-JAN-09:45,16485.67,09-FEB-08:15
,ElectricityNet:Plant,148.57,1248.68,01-JAN-09:45,16485.67,09-FEB-08:15
,Cogeneration:ElectricityNet,148.57,1248.68,01-JAN-09:45,16485.67,09-FEB-08:15
,General:Cogeneration:ElectricityNet,148.57,1248.68,01-JAN-09:45,16485.67,09-FEB-08:15
,ExteriorLights:Electricity,5.68,0.00,01-JAN-07:30,611.30,01-JAN-06:15
,General:ExteriorLights:Electricity,5.68,0.00,01-JAN-07:30,611.30,01-JAN-06:15
,Electricity:HVAC,51.13,0.00,01-JAN-09:45,12210.72,06-JAN-06:15
,Fans:Electricity,27.60,0.00,01-JAN-00:45,2406.45,02-JAN-06:15
,General:Fans:Electricity,27.60,0.00,01-JAN-00:45,2406.45,02-JAN-06:15
,Cooling:Electricity,14.85,0.00,01-JAN-00:15,5813.22,26-JUN-15:00
,General:Cooling:Electricity,14.85,0.00,01-JAN-00:15,5813.22,26-JUN-15:00
,Heating:Electricity,8.67,0.00,01-JAN-09:45,9804.26,06-JAN-06:15
,General:Heating:Electricity,8.67,0.00,01-JAN-09:45,9804.26,06-JAN-06:15
,Electricity:Plant,18.01,571.00,06-JAN-04:30,571.00,02-JAN-07:15
,WaterSystems:Electricity,18.01,571.00,06-JAN-04:30,571.00,08-JAN-04:30
,Water Heater:WaterSystems:Electricity,18.01,571.00,06-JAN-04:30,571.00,08-JAN-04:30
,Pumps:Electricity,0.00,0.00,01-JAN-00:15,0.00,02-JAN-07:15
,General:Pumps:Electricity,0.00,0.00,01-JAN-00:15,0.00,02-JAN-07:15


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [GJ],Natural Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,4.65,0.00,01-JAN-00:15,41302.80,05-JAN-06:15
,NaturalGas:HVAC,4.65,0.00,01-JAN-00:15,41302.80,05-JAN-06:15
,Heating:NaturalGas,4.65,0.00,01-JAN-00:15,41302.80,05-JAN-06:15
,General:Heating:NaturalGas,4.65,0.00,01-JAN-00:15,41302.80,05-JAN-06:15


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,58.08,0.00,01-JAN-00:15,0.00,02-JAN-12:15
,Water:Plant,58.08,0.00,01-JAN-00:15,0.00,02-JAN-12:15
,WaterSystems:Water,58.08,0.00,01-JAN-00:15,0.00,02-JAN-12:15
,Water Heater:WaterSystems:Water,29.04,0.00,01-JAN-00:15,0.00,02-JAN-12:15
,MainsWater:Facility,58.08,0.00,01-JAN-00:15,0.00,02-JAN-12:15
,MainsWater:Plant,58.08,0.00,01-JAN-00:15,0.00,02-JAN-12:15
,WaterSystems:MainsWater,58.08,0.00,01-JAN-00:15,0.00,02-JAN-12:15
,Water Heater:WaterSystems:MainsWater,29.04,0.00,01-JAN-00:15,0.00,02-JAN-12:15
,WaterUse:WaterSystems:Water,29.04,0.00,01-JAN-00:15,0.00,02-JAN-12:15
,WaterUse:WaterSystems:MainsWater,29.04,0.00,01-JAN-00:15,0.00,02-JAN-12:15


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,146.99,0.00,01-JAN-00:45,60871.48,05-JAN-06:15
,EnergyTransfer:Building,68.04,0.00,01-JAN-00:45,28884.89,05-JAN-06:45
,EnergyTransfer:Zone:CORE_ZN,19.07,0.00,01-JAN-00:15,5392.10,08-SEP-06:00
,Heating:EnergyTransfer,12.84,0.00,01-JAN-00:45,28884.89,05-JAN-06:45
,Heating:EnergyTransfer:Zone:CORE_ZN,0.48,0.00,01-JAN-00:15,4211.10,05-JAN-06:15
,General:Heating:EnergyTransfer,12.84,0.00,01-JAN-00:45,28884.89,05-JAN-06:45
,General:Heating:EnergyTransfer:Zone:CORE_ZN,0.48,0.00,01-JAN-00:15,4211.10,05-JAN-06:15
,Cooling:EnergyTransfer,55.20,0.00,01-JAN-00:15,18081.88,08-SEP-11:00
,Cooling:EnergyTransfer:Zone:CORE_ZN,18.59,0.00,01-JAN-00:15,5392.10,08-SEP-06:00
,General:Cooling:EnergyTransfer,55.20,0.00,01-JAN-00:15,18081.88,08-SEP-11:00
,General:Cooling:EnergyTransfer:Zone:CORE_ZN,18.59,0.00,01-JAN-00:15,5392.10,08-SEP-06:00
,EnergyTransfer:Zone:PERIMETER_ZN_1,17.77,0.00,01-JAN-00:15,9298.34,21-DEC-07:15
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_1,3.28,0.00,01-JAN-00:15,9298.34,21-DEC-07:15
,General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_1,3.28,0.00,01-JAN-00:15,9298.34,21-DEC-07:15
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1,14.49,0.00,01-JAN-00:15,6111.60,28-SEP-13:30
,General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1,14.49,0.00,01-JAN-00:15,6111.60,28-SEP-13:30
,EnergyTransfer:Zone:PERIMETER_ZN_2,9.14,0.00,01-JAN-00:15,4960.91,21-DEC-06:45
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_2,2.05,0.00,01-JAN-00:15,4960.91,21-DEC-06:45
,General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_2,2.05,0.00,01-JAN-00:15,4960.91,21-DEC-06:45
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2,7.09,0.00,01-JAN-00:15,3376.59,08-SEP-09:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2,7.09,0.00,01-JAN-00:15,3376.59,08-SEP-09:00
,EnergyTransfer:Zone:PERIMETER_ZN_3,13.10,0.00,01-JAN-00:45,8158.79,05-JAN-06:45
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_3,4.83,0.00,01-JAN-00:45,8158.79,05-JAN-06:45
,General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_3,4.83,0.00,01-JAN-00:45,8158.79,05-JAN-06:45
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3,8.27,0.00,01-JAN-00:15,3326.97,08-SEP-13:30
,General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3,8.27,0.00,01-JAN-00:15,3326.97,08-SEP-13:30
,EnergyTransfer:Zone:PERIMETER_ZN_4,8.97,0.00,01-JAN-00:15,4962.34,05-JAN-06:45
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_4,2.20,0.00,01-JAN-00:15,4962.34,05-JAN-06:45
,General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_4,2.20,0.00,01-JAN-00:15,4962.34,05-JAN-06:45
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4,6.76,0.00,01-JAN-00:15,3023.75,17-AUG-15:30
,General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4,6.76,0.00,01-JAN-00:15,3023.75,17-AUG-15:30
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,PlantLoopHeatingDemand:Facility,0.00,0.00,01-JAN-00:15,111.53,02-JAN-07:15
,PlantLoopHeatingDemand:Plant,0.00,0.00,01-JAN-00:15,111.53,02-JAN-07:15
,WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,111.53,02-JAN-07:15
,General:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,111.53,02-JAN-07:15
,EnergyTransfer:HVAC,78.95,0.00,01-JAN-00:45,33455.27,05-JAN-06:15
,CoolingCoils:EnergyTransfer,63.90,0.00,01-JAN-00:15,22001.15,08-SEP-13:00
,HeatingCoils:EnergyTransfer,15.05,0.00,01-JAN-00:45,33455.27,05-JAN-06:15
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Plant,0.00,0.00,01-JAN-00:15,111.53,02-JAN-07:15
,WaterSystems:EnergyTransfer,0.00,0.00,01-JAN-00:15,111.53,02-JAN-07:15
,WaterUse:WaterSystems:EnergyTransfer,0.00,0.00,01-JAN-00:15,111.53,02-JAN-07:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,CORE_ZN,0.000,0.000,1.387,-55.863,0.000,0.000,17.210,25.377,42.314,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-30.425
,PERIMETER_ZN_1,0.000,0.000,10.016,-43.129,0.000,0.000,13.167,15.621,32.077,84.388,0.000,0.926,0.000,0.000,-33.828,0.000,-20.497,-58.741
,PERIMETER_ZN_2,0.000,0.000,6.207,-21.260,0.000,0.000,5.799,9.594,19.029,34.221,0.000,0.090,0.001,0.000,-17.621,0.000,-5.888,-30.171
,PERIMETER_ZN_3,0.000,0.000,14.511,-24.866,0.000,0.000,13.584,16.581,32.077,15.886,0.000,0.160,0.000,0.000,-26.735,0.000,-8.489,-32.711
,PERIMETER_ZN_4,0.000,0.000,6.628,-20.241,0.000,0.000,7.941,9.569,19.029,31.369,0.000,0.090,0.000,0.000,-18.145,0.000,-5.920,-30.320
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,28.035,75.960,0.000,0.000,0.000,-103.995,-0.000
,Total Facility,0.000,0.000,38.749,-165.359,0.000,0.000,57.702,76.741,144.525,165.866,0.000,29.301,75.961,0.000,-96.329,0.000,-144.788,-182.368


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,CORE_ZN,03-SEP-05:00,0.00,0.00,0.00,-5584.23,0.00,0.00,69.27,184.17,486.79,0.00,0.00,0.00,4844.00,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_ZN_1,28-SEP-13:30,0.00,0.00,0.00,-6111.84,0.00,0.00,479.08,398.76,738.04,5867.32,0.00,73.45,0.00,0.00,-0.00,0.00,0.00,-1444.82
,PERIMETER_ZN_2,01-JUL-08:30,0.00,0.00,0.00,-3408.13,0.00,0.00,284.20,236.55,437.82,3452.16,0.00,4.12,0.00,0.00,-0.00,0.00,0.00,-1006.71
,PERIMETER_ZN_3,08-SEP-13:30,0.00,0.00,0.00,-3326.79,0.00,0.00,479.08,398.76,738.04,1243.40,0.00,5.23,462.28,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_ZN_4,11-AUG-15:00,0.00,0.00,0.00,-3183.67,0.00,0.00,284.20,236.55,437.82,3523.57,0.00,13.53,0.00,0.00,-0.00,0.00,0.00,-1312.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,08-SEP-10:00,0.00,0.00,0.00,-18079.50,0.00,0.00,2158.44,2028.40,3325.31,5789.67,0.00,76.63,8046.24,0.00,0.00,0.00,-3345.18,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,CORE_ZN,23-DEC-06:15,0.00,0.00,4432.70,0.00,0.00,0.00,93.31,32.22,486.79,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-5045.03
,PERIMETER_ZN_1,22-DEC-07:15,0.00,0.00,9754.33,0.00,0.00,0.00,118.20,254.95,369.02,0.00,0.00,0.00,0.00,0.00,-1342.16,0.00,-3659.25,-5495.10
,PERIMETER_ZN_2,23-DEC-06:45,0.00,0.00,5527.76,0.00,0.00,0.00,37.22,82.82,218.91,0.00,0.00,0.00,0.00,0.00,-779.91,0.00,-436.91,-4649.89
,PERIMETER_ZN_3,23-DEC-06:45,0.00,0.00,8762.56,0.00,0.00,0.00,62.56,139.62,369.02,0.00,0.00,0.00,0.00,0.00,-1139.20,0.00,-654.07,-7540.49
,PERIMETER_ZN_4,23-DEC-06:45,0.00,0.00,5462.44,0.00,0.00,0.00,37.27,82.82,218.91,0.00,0.00,0.00,0.00,0.00,-760.19,0.00,-436.84,-4604.41
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,23-DEC-06:45,0.00,0.00,31779.34,0.00,0.00,0.00,281.90,629.05,1662.65,0.00,0.00,723.57,0.00,0.00,-4133.93,0.00,-2678.71,-28263.87


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,0.4124,0.0000,9.0220,1.0000,Calculated from schedules,0.0646,0.4124,1.0000,1.0000,Not calculated,0.0646,0.1567,,
,PSZ-AC:2,0.6027,0.0000,6.8392,1.0000,Calculated from schedules,0.0490,0.6027,1.0000,1.0000,Not calculated,0.0490,0.0813,,
,PSZ-AC:3,0.3258,0.0000,4.0571,1.0000,Calculated from schedules,0.0291,0.3258,1.0000,1.0000,Not calculated,0.0291,0.0892,,
,PSZ-AC:4,0.4680,0.0000,6.8392,1.0000,Calculated from schedules,0.0490,0.4680,1.0000,1.0000,Not calculated,0.0490,0.1047,,
,PSZ-AC:5,0.3394,0.0000,4.0571,1.0000,Calculated from schedules,0.0291,0.3394,1.0000,1.0000,Not calculated,0.0291,0.0856,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,0.4124,0.0000,9.0220,1.0000,Calculated from schedules,0.0646,0.4124,1.0000,1.0000,Not calculated,0.0646,0.1567,,
,PSZ-AC:2,0.6027,0.0000,6.8392,1.0000,Calculated from schedules,0.0490,0.6027,0.4606,1.0000,Not calculated,0.0490,0.0813,,
,PSZ-AC:3,0.3258,0.0000,4.0571,1.0000,Calculated from schedules,0.0291,0.3258,0.3472,1.0000,Not calculated,0.0291,0.0892,,
,PSZ-AC:4,0.4680,0.0000,6.8392,1.0000,Calculated from schedules,0.0490,0.4680,0.2877,1.0000,Not calculated,0.0490,0.1047,,
,PSZ-AC:5,0.3394,0.0000,4.0571,1.0000,Calculated from schedules,0.0291,0.3394,0.3562,1.0000,Not calculated,0.0291,0.0856,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,CORE_ZN,PSZ-AC:1,0.000000,9.0220,0.000432,149.66,0.0646,1.0000,0.0646,1.000,0.0646
,PERIMETER_ZN_1,PSZ-AC:2,0.000000,6.8392,0.000432,113.45,0.0490,1.0000,0.0490,1.000,0.0490
,PERIMETER_ZN_2,PSZ-AC:3,0.000000,4.0571,0.000432,67.30,0.0291,1.0000,0.0291,1.000,0.0291
,PERIMETER_ZN_3,PSZ-AC:4,0.000000,6.8392,0.000432,113.45,0.0490,1.0000,0.0490,1.000,0.0490
,PERIMETER_ZN_4,PSZ-AC:5,0.000000,4.0571,0.000432,67.30,0.0291,1.0000,0.0291,1.000,0.0291


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC:1,0.000000,9.02,0.000432,149.6574,0.0646,0.0646,0.0646
,PSZ-AC:2,0.000000,6.84,0.000432,113.4500,0.0490,0.0490,0.0490
,PSZ-AC:3,0.000000,4.06,0.000432,67.3000,0.0291,0.0291,0.0291
,PSZ-AC:4,0.000000,6.84,0.000432,113.4500,0.0490,0.0490,0.0490
,PSZ-AC:5,0.000000,4.06,0.000432,67.3000,0.0291,0.0291,0.0291


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,CORE_ZN,PSZ-AC:1,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4124,0.4124,0.4124,No,0.0646,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_1,PSZ-AC:2,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.6027,0.6027,0.6027,No,0.0490,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_2,PSZ-AC:3,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.3258,0.3258,0.3258,No,0.0291,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_3,PSZ-AC:4,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4680,0.4680,0.4680,No,0.0490,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_4,PSZ-AC:5,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.3394,0.3394,0.3394,No,0.0291,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,0.4124,0.4124,0.4124,0.4124,0.0646,1.0000
,PSZ-AC:2,0.6027,0.6027,0.6027,0.6027,0.0490,1.0000
,PSZ-AC:3,0.3258,0.3258,0.3258,0.3258,0.0291,1.0000
,PSZ-AC:4,0.4680,0.4680,0.4680,0.4680,0.0490,1.0000
,PSZ-AC:5,0.3394,0.3394,0.3394,0.3394,0.0291,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,CORE_ZN,PSZ-AC:1,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4124,0.4124,0.4124,No,0.0646,0.2548,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_1,PSZ-AC:2,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.6027,0.6027,0.6027,No,0.0490,0.1017,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_2,PSZ-AC:3,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.3258,0.3258,0.3258,No,0.0291,0.1032,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_3,PSZ-AC:4,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4680,0.4680,0.4680,No,0.0490,0.1047,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_4,PSZ-AC:5,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.3394,0.3394,0.3394,No,0.0291,0.1030,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,0.4124,0.4124,0.4124,0.4124,0.0646,1.0000
,PSZ-AC:2,0.6027,0.6027,0.6027,0.6027,0.0490,1.0000
,PSZ-AC:3,0.3258,0.3258,0.3258,0.3258,0.0291,1.0000
,PSZ-AC:4,0.4680,0.4680,0.4680,0.4680,0.0490,1.0000
,PSZ-AC:5,0.3394,0.3394,0.3394,0.3394,0.0291,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 3 ** Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695
,Total gross floor area [m2],511.16
,Principal Heating Source,Electricity


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,CORE_ZN,149.66,149.66,0.00,81.83
,PERIMETER_ZN_1,113.45,113.45,0.00,81.83
,PERIMETER_ZN_2,67.30,67.30,0.00,67.39
,PERIMETER_ZN_3,113.45,113.45,0.00,81.83
,PERIMETER_ZN_4,67.30,67.30,0.00,81.83
,ATTIC,567.98,0.00,567.98,0.00
,Totals,511.16,511.16,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,64.50
,Number of hours cooling loads not met,28.00
,Number of hours not met,92.50


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [GJ],Electricity Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Gasoline Use [GJ],Gasoline Demand [W],Diesel Use [GJ],Diesel Demand [W],Coal Use [GJ],Coal Demand [W],Fuel Oil No 1 Use [GJ],Fuel Oil No 1 Demand [W],Fuel Oil No 2 Use [GJ],Fuel Oil No 2 Demand [W],Propane Use [GJ],Propane Demand [W],Other Fuel 1 Use [GJ],Other Fuel 1 Demand [W],Other Fuel 2 Use [GJ],Other Fuel 2 Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- General,27.57,10887.47,11.67,45236.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,44.55,5869.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- LightsWired,76.74,2461.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- General,17.04,611.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,144.53,3325.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,82.92,2406.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,54.02,571.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- WaterUse,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,144.53,447.37
,Natural Gas,0.00,11.67
,Additional,0.00,0.00
,Total,144.53,459.04


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),150.13
,Space Heating,53.93
,Space Cooling,87.15
,Fans (All),162.23
,Service Water Heating,105.68
,Receptacle Equipment,282.74
,Miscellaneous (All),875.21
,Subtotal,875.21


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,22.83
,Service Water Heating,0.00
,Miscellaneous (All),22.83
,Subtotal,22.83


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),16.72
,Space Heating,8.55
,Space Cooling,9.70
,Fans (All),18.06
,Service Water Heating,11.77
,Receptacle Equipment,31.48
,Miscellaneous,3.71


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_LIGHT_SCH,3015.,8760.
,BLDG_EQUIP_SCH,3958.,8760.
,BLDG_OCC_SCH,2521.,4437.
,BLDG_OCC_SCH_W_SB,1861.,3654.
,BLDG_OCC_SCH_WO_SB,2542.,4437.
,BINARY OCCUPANCY,4437.,4437.
,INFIL_QUARTER_ON_SCH,5982.,8760.
,INFIL_DOOR_OPENING_SCH,1125.,3393.
,BLDG_SWH_SCH,2072.,3915.
,ALWAYS_ON,8760.,8760.
,EXTERIOR_LGT_ALWAYS_ON,8760.,8760.
,EXTERIOR_LGT_189_1,6207.,8760.
,ALWAYS_OFF,0.,0.
,HVACOPERATIONSCHD_W_SB,2610.,2610.
,REHEATCOILAVAILSCHED,8760.,8760.
,COOLINGCOILAVAILSCHED,8760.,8760.
,MINOA_MOTORIZEDDAMPER_SCHED,3132.,3132.
,MINOA_SCHED,8760.,8760.
,WORK_EFF_SCH,0.,0.
,CORE_ZN WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,CORE_ZN WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.
,EXTERIOR_LIGHTING_SCHEDULE_A,6570.,6570.
,EXTERIOR_LIGHTING_SCHEDULE_B,8103.,8760.
,EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015,3132.,3132.
,EXTERIOR_LIGHTING_SCHEDULE_B_2016,7665.,8760.
,EXTERIOR_LIGHTING_SCHEDULE_C_2016,6752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH_NO_OPTIMUM,CORE_ZN DUALSPSCHED,January,21.11,365,15.56,365
,CLGSETP_SCH_NO_OPTIMUM,CORE_ZN DUALSPSCHED,July,23.89,365,29.44,365
,HTGSETP_SCH_NO_OPTIMUM_W_SB,PERIMETER_ZN_2 DUALSPSCHED,January,20.55,365,15.56,365
,CLGSETP_SCH_NO_OPTIMUM_W_SB,PERIMETER_ZN_2 DUALSPSCHED,July,23.89,365,29.44,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual CO2 Resilience Summary
FOR:,Entire Facility
CO2 Level Hours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupantHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupiedHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual Visual Resilience Summary
FOR:,Entire Facility
Illuminance Level Hours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,CORE_ZN,0.00,0.00,0.00,0.00
,PERIMETER_ZN_1,0.00,0.00,26280.00,0.00
,PERIMETER_ZN_2,0.00,0.00,26280.00,0.00
,PERIMETER_ZN_3,0.00,0.00,26280.00,0.00
,PERIMETER_ZN_4,0.00,0.00,26280.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,26280.00,0.00
,Average,0.00,0.00,17520.00,0.00
,Sum,0.00,0.00,105120.00,0.00


Illuminance Level OccupantHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,CORE_ZN,0.00,0.00,0.00,0.00
,PERIMETER_ZN_1,0.00,0.00,50162.60,0.00
,PERIMETER_ZN_2,0.00,0.00,21782.29,0.00
,PERIMETER_ZN_3,0.00,0.00,50162.60,0.00
,PERIMETER_ZN_4,0.00,0.00,29757.10,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,50162.60,0.00
,Average,0.00,0.00,25310.76,0.00
,Sum,0.00,0.00,151864.58,0.00


Illuminance Level OccupiedHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,CORE_ZN,0.00,0.00,0.00,0.00
,PERIMETER_ZN_1,0.00,0.00,12801.00,0.00
,PERIMETER_ZN_2,0.00,0.00,10542.00,0.00
,PERIMETER_ZN_3,0.00,0.00,12801.00,0.00
,PERIMETER_ZN_4,0.00,0.00,12801.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,12801.00,0.00
,Average,0.00,0.00,8157.50,0.00
,Sum,0.00,0.00,48945.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR
FOR:,Meter
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB [],HEATING:NATURALGAS [J]
,January,0.000,0.200548E+10
,February,0.000,0.156772E+10
,March,0.000,0.718351E+09
,April,0.000,0.452555E+08
,May,0.000,0.000
,June,0.000,0.000
,July,0.000,0.000
,August,0.000,0.000
,September,0.000,0.000
,October,0.000,6496126.609
,November,0.000,0.167761E+09
,December,0.000,0.715985E+10
,,,
,Annual Sum or Average,0.000,0.116709E+11
,Minimum of Months,0.000,0.000
,Maximum of Months,0.000,0.715985E+10


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901
FOR:,Meter
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB [],HEATING:NATURALGAS [J]
,January,0.000,0.200548E+10
,February,0.000,0.156772E+10
,March,0.000,0.718351E+09
,April,0.000,0.452555E+08
,May,0.000,0.000
,June,0.000,0.000
,July,0.000,0.000
,August,0.000,0.000
,September,0.000,0.000
,October,0.000,6496126.609
,November,0.000,0.167761E+09
,December,0.000,0.715985E+10
,,,
,Annual Sum or Average,0.000,0.116709E+11
,Minimum of Months,0.000,0.000
,Maximum of Months,0.000,0.715985E+10


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019
FOR:,Meter
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB [],HEATING:NATURALGAS [J]
,January,0.000,0.200548E+10
,February,0.000,0.156772E+10
,March,0.000,0.718351E+09
,April,0.000,0.452555E+08
,May,0.000,0.000
,June,0.000,0.000
,July,0.000,0.000
,August,0.000,0.000
,September,0.000,0.000
,October,0.000,6496126.609
,November,0.000,0.167761E+09
,December,0.000,0.715985E+10
,,,
,Annual Sum or Average,0.000,0.116709E+11
,Minimum of Months,0.000,0.000
,Maximum of Months,0.000,0.715985E+10


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND
FOR:,Meter
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB [],HEATING:NATURALGAS [J]
,January,0.000,0.200548E+10
,February,0.000,0.156772E+10
,March,0.000,0.718351E+09
,April,0.000,0.452555E+08
,May,0.000,0.000
,June,0.000,0.000
,July,0.000,0.000
,August,0.000,0.000
,September,0.000,0.000
,October,0.000,6496126.609
,November,0.000,0.167761E+09
,December,0.000,0.715985E+10
,,,
,Annual Sum or Average,0.000,0.116709E+11
,Minimum of Months,0.000,0.000
,Maximum of Months,0.000,0.715985E+10


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICESMALL
FOR:,Meter
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB [],HEATING:NATURALGAS [J]
,January,0.000,0.200548E+10
,February,0.000,0.156772E+10
,March,0.000,0.718351E+09
,April,0.000,0.452555E+08
,May,0.000,0.000
,June,0.000,0.000
,July,0.000,0.000
,August,0.000,0.000
,September,0.000,0.000
,October,0.000,6496126.609
,November,0.000,0.167761E+09
,December,0.000,0.715985E+10
,,,
,Annual Sum or Average,0.000,0.116709E+11
,Minimum of Months,0.000,0.000
,Maximum of Months,0.000,0.715985E+10


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL
FOR:,Meter
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB [],HEATING:NATURALGAS [J]
,January,0.000,0.200548E+10
