Program Version:,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.04.17 16:17
,February,0.000,0.156772E+10
,March,0.000,0.718351E+09
,April,0.000,0.452555E+08
,May,0.000,0.000
,June,0.000,0.000
,July,0.000,0.000
,August,0.000,0.000
,September,0.000,0.000
,October,0.000,6496126.609
,November,0.000,0.167761E+09
,December,0.000,0.715985E+10
,,,
,Annual Sum or Average,0.000,0.116709E+11
,Minimum of Months,0.000,0.000
,Maximum of Months,0.000,0.715985E+10


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL
FOR:,Meter
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB [],HEATING:NATURALGAS [J]
,January,0.000,0.200548E+10
,February,0.000,0.156772E+10
,March,0.000,0.718351E+09
,April,0.000,0.452555E+08
,May,0.000,0.000
,June,0.000,0.000
,July,0.000,0.000
,August,0.000,0.000
,September,0.000,0.000
,October,0.000,6496126.609
,November,0.000,0.167761E+09
,December,0.000,0.715985E+10
,,,
,Annual Sum or Average,0.000,0.116709E+11
,Minimum of Months,0.000,0.000
,Maximum of Months,0.000,0.715985E+10


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5B
FOR:,Meter
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB [],HEATING:NATURALGAS [J]
,January,0.000,0.200548E+10
,February,0.000,0.156772E+10
,March,0.000,0.718351E+09
,April,0.000,0.452555E+08
,May,0.000,0.000
,June,0.000,0.000
,July,0.000,0.000
,August,0.000,0.000
,September,0.000,0.000
,October,0.000,6496126.609
,November,0.000,0.167761E+09
,December,0.000,0.715985E+10
,,,
,Annual Sum or Average,0.000,0.116709E+11
,Minimum of Months,0.000,0.000
,Maximum of Months,0.000,0.715985E+10


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_CO_DENVER
FOR:,Meter
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB [],HEATING:NATURALGAS [J]
,January,0.000,0.200548E+10
,February,0.000,0.156772E+10
,March,0.000,0.718351E+09
,April,0.000,0.452555E+08
,May,0.000,0.000
,June,0.000,0.000
,July,0.000,0.000
,August,0.000,0.000
,September,0.000,0.000
,October,0.000,6496126.609
,November,0.000,0.167761E+09
,December,0.000,0.715985E+10
,,,
,Annual Sum or Average,0.000,0.116709E+11
,Minimum of Months,0.000,0.000
,Maximum of Months,0.000,0.715985E+10


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.182716E+10,1582.80,15-JAN-08:00,-11.0,-11.6,0.862223E+09,450.68,27-JAN-16:30,8.25,5.02
,February,0.169230E+10,1547.54,27-FEB-15:00,13.00,4.33,0.771874E+09,450.71,19-FEB-17:00,13.00,4.33
,March,0.245161E+10,2240.55,15-MAR-15:15,19.75,5.65,0.918944E+09,450.70,17-MAR-09:15,6.00,6.00
,April,0.224809E+10,1650.93,12-APR-15:15,19.75,7.72,0.975928E+09,450.69,13-APR-13:45,16.50,9.66
,May,0.410191E+10,2925.11,18-MAY-05:15,12.00,8.01,0.997406E+09,450.71,19-MAY-14:00,12.00,8.01
,June,0.781767E+10,5305.80,29-JUN-05:15,16.62,10.19,0.100647E+10,450.72,22-JUN-13:00,16.62,10.19
,July,0.876972E+10,5257.00,01-JUL-05:15,17.75,6.53,0.105483E+10,450.72,28-JUL-10:15,20.00,16.61
,August,0.860548E+10,5258.18,17-AUG-05:15,12.00,4.91,0.102283E+10,450.72,05-AUG-15:00,12.00,4.91
,September,0.811012E+10,5586.94,03-SEP-05:00,19.40,12.36,0.990141E+09,450.71,01-SEP-14:30,19.57,14.00
,October,0.539681E+10,4385.50,13-OCT-05:15,1.00,-0.5,0.101224E+10,450.71,02-OCT-14:00,1.00,-0.5
,November,0.278986E+10,2514.48,10-NOV-06:15,5.50,4.59,0.855054E+09,450.70,14-NOV-15:00,5.50,4.59
,December,0.205453E+10,2024.82,19-DEC-08:15,-16.0,-16.2,0.908310E+09,456.44,01-DEC-14:45,21.50,7.65
,,,,,,,,,,,
,Annual Sum or Average,0.558653E+11,,,,,0.113763E+11,,,,
,Minimum of Months,0.169230E+10,1547.54,,-16.0,-16.2,0.771874E+09,450.68,,1.00,-0.5
,Maximum of Months,0.876972E+10,5586.94,,19.75,12.36,0.105483E+10,456.44,,21.50,16.61


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.173063E+10,3395.92,24-JAN-14:15,17.75,6.60,0.668928E+09,341.63,10-JAN-17:00,17.75,6.60
,February,0.141856E+10,3070.40,26-FEB-13:30,17.50,4.55,0.596540E+09,341.63,19-FEB-16:30,17.50,4.55
,March,0.152568E+10,3547.43,15-MAR-13:00,21.00,6.28,0.671197E+09,341.64,17-MAR-15:00,8.25,7.37
,April,0.478971E+09,1555.19,12-APR-13:30,21.00,7.78,0.669718E+09,342.06,13-APR-12:30,16.50,8.69
,May,0.136834E+10,1879.97,17-MAY-13:30,29.00,11.78,0.731135E+09,349.61,06-MAY-09:30,21.75,9.13
,June,0.484737E+10,3753.77,30-JUN-11:00,33.80,13.63,0.760582E+09,341.67,16-JUN-13:15,33.80,13.63
,July,0.594459E+10,3696.38,16-JUL-11:45,36.00,14.32,0.797726E+09,348.66,29-JUL-07:30,18.25,15.00
,August,0.684201E+10,5034.94,31-AUG-11:00,30.00,12.82,0.774421E+09,345.38,30-AUG-07:30,30.00,12.82
,September,0.804094E+10,6111.60,28-SEP-13:30,30.50,11.31,0.749847E+09,341.68,01-SEP-09:45,30.50,11.31
,October,0.538885E+10,5482.92,07-OCT-13:15,22.75,9.35,0.743591E+09,341.65,03-OCT-10:15,22.75,9.35
,November,0.340524E+10,4941.42,09-NOV-11:45,20.00,9.32,0.642663E+09,341.70,21-NOV-16:15,20.00,9.32
,December,0.213840E+10,3518.88,17-DEC-14:30,17.75,5.70,0.696783E+09,341.63,03-DEC-16:00,17.75,5.70
,,,,,,,,,,,
,Annual Sum or Average,0.431296E+11,,,,,0.850313E+10,,,,
,Minimum of Months,0.478971E+09,1555.19,,17.50,4.55,0.596540E+09,341.63,,8.25,4.55
,Maximum of Months,0.804094E+10,6111.60,,36.00,14.32,0.797726E+09,349.61,,33.80,15.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.124975E+09,398.54,15-JAN-09:15,-10.2,-10.9,0.256242E+09,206.08,23-JAN-13:15,19.00,5.45
,February,0.113702E+09,526.58,27-FEB-09:45,9.75,2.77,0.238740E+09,213.10,27-FEB-11:30,12.50,4.02
,March,0.351258E+09,1237.54,15-MAR-10:15,15.25,4.31,0.281125E+09,213.33,14-MAR-10:30,15.25,4.31
,April,0.254436E+09,889.21,21-APR-10:15,12.50,5.63,0.291841E+09,213.43,09-APR-10:30,12.50,5.63
,May,0.112282E+10,1477.47,16-MAY-08:00,23.00,11.65,0.324422E+09,213.32,11-MAY-10:30,13.00,5.70
,June,0.391827E+10,3167.97,29-JUN-08:30,26.90,13.20,0.334382E+09,213.32,04-JUN-12:30,26.90,13.20
,July,0.436764E+10,3407.89,01-JUL-08:30,26.00,9.47,0.350544E+09,213.32,10-JUL-12:30,31.50,14.28
,August,0.457660E+10,3290.84,12-AUG-08:30,16.50,11.37,0.339998E+09,213.32,01-AUG-12:30,21.75,9.22
,September,0.403991E+10,3376.59,08-SEP-08:00,24.40,11.37,0.328703E+09,213.33,27-SEP-14:30,24.40,11.37
,October,0.169656E+10,2088.52,01-OCT-08:00,13.00,7.66,0.323021E+09,213.33,18-OCT-10:30,18.25,6.00
,November,0.530727E+09,1021.59,07-NOV-09:45,14.00,4.09,0.265636E+09,213.33,07-NOV-15:30,14.00,4.09
,December,0.162980E+09,498.16,18-DEC-08:15,-2.2,-4.0,0.275973E+09,210.97,04-DEC-15:30,-2.2,-4.0
,,,,,,,,,,,
,Annual Sum or Average,0.212599E+11,,,,,0.361063E+10,,,,
,Minimum of Months,0.113702E+09,398.54,,-10.2,-10.9,0.238740E+09,206.08,,-2.2,-4.0
,Maximum of Months,0.457660E+10,3407.89,,26.90,13.20,0.350544E+09,213.43,,31.50,14.28


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.131771E+09,481.02,31-JAN-16:30,0.15,-0.5,0.572929E+09,333.78,23-JAN-16:30,17.75,6.10
,February,84247320.10,469.10,28-FEB-08:00,1.00,0.54,0.525352E+09,333.50,26-FEB-17:00,16.50,4.69
,March,0.183413E+09,916.71,15-MAR-15:45,19.25,5.47,0.617332E+09,341.63,14-MAR-15:45,19.25,5.47
,April,0.237647E+09,526.24,22-APR-08:00,0.00,-0.5,0.642190E+09,347.42,12-APR-12:15,0.00,-0.5
,May,0.125657E+10,1595.00,17-MAY-13:45,29.00,11.71,0.731813E+09,348.85,06-MAY-10:00,23.25,9.86
,June,0.472583E+10,3164.87,30-JUN-13:00,36.10,14.44,0.760947E+09,341.67,03-JUN-07:30,36.10,14.44
,July,0.552144E+10,3049.54,16-JUL-14:30,35.50,14.51,0.797543E+09,341.67,27-JUL-14:30,24.00,16.56
,August,0.536558E+10,3230.45,18-AUG-13:00,35.00,13.50,0.773117E+09,341.68,05-AUG-14:30,35.00,13.50
,September,0.478912E+10,3326.97,08-SEP-13:30,30.55,11.81,0.746947E+09,341.67,01-SEP-14:00,30.55,11.81
,October,0.180738E+10,1969.56,11-OCT-14:00,26.00,9.46,0.726410E+09,341.65,03-OCT-14:30,12.25,8.06
,November,0.576936E+09,1067.78,08-NOV-15:15,18.75,7.69,0.577880E+09,346.29,06-NOV-11:45,18.75,7.69
,December,0.185822E+09,738.96,18-DEC-16:00,-6.0,-6.8,0.613303E+09,346.95,04-DEC-13:15,-6.0,-6.8
,,,,,,,,,,,
,Annual Sum or Average,0.248658E+11,,,,,0.808576E+10,,,,
,Minimum of Months,84247320.10,469.10,,-6.0,-6.8,0.525352E+09,333.50,,-6.0,-6.8
,Maximum of Months,0.552144E+10,3326.97,,36.10,14.51,0.797543E+09,348.85,,36.10,16.56


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.204326E+09,881.00,23-JAN-16:30,16.50,5.92,0.358436E+09,203.91,09-JAN-16:45,16.50,5.92
,February,0.168970E+09,838.46,26-FEB-16:30,17.00,4.86,0.326761E+09,202.66,27-FEB-16:15,13.00,4.60
,March,0.358176E+09,1599.81,15-MAR-15:00,19.00,5.38,0.380588E+09,204.52,12-MAR-10:45,19.00,5.38
,April,0.242786E+09,1117.00,08-APR-15:00,16.00,5.17,0.392027E+09,205.41,28-APR-15:30,16.00,5.17
,May,0.105266E+10,1740.22,31-MAY-15:00,28.00,14.86,0.437932E+09,208.10,04-MAY-13:45,23.50,9.27
,June,0.360373E+10,2955.29,30-JUN-15:00,35.00,13.89,0.453573E+09,202.69,17-JUN-15:45,25.80,17.18
,July,0.386810E+10,3041.94,01-JUL-15:00,30.00,10.72,0.474691E+09,202.69,25-JUL-15:00,21.50,16.13
,August,0.407395E+10,3183.94,11-AUG-15:00,33.00,11.83,0.460667E+09,202.69,05-AUG-13:15,33.00,11.83
,September,0.386360E+10,3074.44,02-SEP-15:00,30.00,13.90,0.445229E+09,202.69,01-SEP-14:45,19.15,13.49
,October,0.183437E+10,2458.50,11-OCT-15:00,24.00,8.61,0.438954E+09,202.67,03-OCT-14:45,11.50,7.63
,November,0.704333E+09,1661.49,07-NOV-15:45,21.25,7.23,0.363060E+09,203.16,25-NOV-13:45,14.50,4.85
,December,0.265727E+09,973.18,04-DEC-15:30,18.00,5.80,0.382431E+09,206.85,02-DEC-13:15,18.00,5.80
,,,,,,,,,,,
,Annual Sum or Average,0.202407E+11,,,,,0.491435E+10,,,,
,Minimum of Months,0.168970E+09,838.46,,16.00,4.86,0.326761E+09,202.66,,11.50,4.60
,Maximum of Months,0.407395E+10,3183.94,,35.00,14.86,0.474691E+09,208.10,,33.00,17.18


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:15,0.75,-1.7,0.00,0.00,01-JAN-00:30,0.75,-1.7
,February,0.00,0.00,01-FEB-00:15,-5.3,-5.3,0.00,0.00,01-FEB-00:30,-5.3,-5.3
,March,0.00,0.00,01-MAR-00:15,-1.1,-1.2,0.00,0.00,01-MAR-00:30,-1.1,-1.2
,April,0.00,0.00,01-APR-00:15,5.80,2.15,0.00,0.00,01-APR-00:30,5.80,2.15
,May,0.00,0.00,01-MAY-00:15,5.45,4.42,0.00,0.00,01-MAY-00:30,5.45,4.42
,June,0.00,0.00,01-JUN-00:15,15.82,11.54,0.00,0.00,01-JUN-00:30,15.82,11.54
,July,0.00,0.00,01-JUL-00:15,22.15,10.83,0.00,0.00,01-JUL-00:30,22.15,10.83
,August,0.00,0.00,01-AUG-00:15,18.95,14.75,0.00,0.00,01-AUG-00:30,18.95,14.75
,September,0.00,0.00,01-SEP-00:15,18.02,11.04,0.00,0.00,01-SEP-00:30,18.02,11.04
,October,0.00,0.00,01-OCT-00:15,10.25,7.64,0.00,0.00,01-OCT-00:30,10.25,7.64
,November,0.00,0.00,01-NOV-00:15,-5.6,-5.6,0.00,0.00,01-NOV-00:30,-5.6,-5.6
,December,0.00,0.00,01-DEC-00:15,2.95,-0.6,0.00,0.00,01-DEC-00:30,2.95,-0.6
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,0.00,,,,
,Minimum of Months,0.00,0.00,,-5.6,-5.6,0.00,0.00,,-5.6,-5.6
,Maximum of Months,0.00,0.00,,22.15,14.75,0.00,0.00,,22.15,14.75


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.323494E+09,4395.29,06-JAN-06:15,-7.0
,February,0.256818E+09,4081.21,09-FEB-06:15,-8.0
,March,98446174.51,1997.50,25-MAR-05:15,-0.2
,April,92658317.50,759.46,06-APR-05:15,0.75
,May,23541679.53,462.65,31-MAY-17:00,26.00
,June,75178513.45,1120.09,26-JUN-17:00,37.70
,July,72895726.29,810.42,15-JUL-17:00,33.00
,August,54045015.53,879.04,16-AUG-17:00,34.00
,September,29898195.92,587.00,10-SEP-17:00,29.40
,October,15696937.88,447.35,30-OCT-05:00,-10.0
,November,45603245.51,1768.38,02-NOV-06:15,-8.8
,December,0.298378E+09,4432.64,23-DEC-06:15,-22.1
,,,,,
,Annual Sum or Average,0.138665E+10,,,
,Minimum of Months,15696937.88,447.35,,-22.1
,Maximum of Months,0.323494E+09,4432.64,,37.70


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.124625E+10,8769.49,05-JAN-07:15,-17.0
,February,0.210676E+10,7855.82,09-FEB-07:15,-7.8
,March,0.178128E+10,6477.47,25-MAR-06:15,-1.0
,April,0.159656E+10,5375.24,17-APR-06:15,-7.5
,May,0.410068E+09,2601.60,02-MAY-06:15,0.25
,June,0.113832E+09,1064.77,26-JUN-17:00,37.70
,July,86666575.22,847.36,15-JUL-17:00,33.00
,August,64366323.08,869.31,16-AUG-17:00,34.00
,September,50344791.88,657.41,22-SEP-05:00,-1.7
,October,0.405484E+09,4238.23,31-OCT-06:15,-9.0
,November,0.388246E+09,6205.07,30-NOV-07:15,-11.0
,December,0.176660E+10,9754.02,22-DEC-07:15,-20.0
,,,,,
,Annual Sum or Average,0.100165E+11,,,
,Minimum of Months,50344791.88,657.41,,-20.0
,Maximum of Months,0.210676E+10,9754.02,,37.70


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.120729E+10,4998.61,06-JAN-06:45,-7.0
,February,0.148202E+10,4770.66,09-FEB-06:45,-8.0
,March,0.926591E+09,3942.99,25-MAR-05:45,-0.8
,April,0.558328E+09,2697.84,17-APR-05:15,-8.0
,May,0.111090E+09,1106.99,02-MAY-05:15,1.50
,June,45778591.93,601.16,26-JUN-17:00,37.70
,July,43471068.42,476.27,15-JUL-17:00,33.00
,August,34225424.10,496.60,16-AUG-17:00,34.00
,September,30845859.08,374.24,10-SEP-17:00,29.40
,October,0.133632E+09,1658.74,31-OCT-05:15,-8.2
,November,0.241846E+09,4009.63,30-NOV-06:45,-12.0
,December,0.139226E+10,5527.68,23-DEC-06:45,-22.2
,,,,,
,Annual Sum or Average,0.620738E+10,,,
,Minimum of Months,30845859.08,374.24,,-22.2
,Maximum of Months,0.148202E+10,5527.68,,37.70


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.324102E+10,8158.79,05-JAN-06:45,-17.0
,February,0.338414E+10,7605.50,09-FEB-06:45,-8.0
,March,0.207662E+10,5997.12,25-MAR-05:45,-0.8
,April,0.130930E+10,4731.71,06-APR-05:45,0.25
,May,0.226367E+09,1953.04,02-MAY-05:15,1.50
,June,80013053.01,944.04,26-JUN-17:00,37.70
,July,73337580.39,732.30,15-JUL-17:00,33.00
,August,59871364.99,793.04,16-AUG-17:00,34.00
,September,60902702.68,583.17,10-SEP-17:00,29.40
,October,0.253335E+09,2800.80,31-OCT-05:15,-8.2
,November,0.624102E+09,6856.66,30-NOV-06:15,-12.0
,December,0.312201E+10,8762.41,23-DEC-06:45,-22.2
,,,,,
,Annual Sum or Average,0.145110E+11,,,
,Minimum of Months,59871364.99,583.17,,-22.2
,Maximum of Months,0.338414E+10,8762.41,,37.70


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.131408E+10,4962.34,05-JAN-06:45,-17.0
,February,0.153394E+10,4704.65,09-FEB-06:45,-8.0
,March,0.102844E+10,3885.21,25-MAR-05:45,-0.8
,April,0.674384E+09,2742.46,17-APR-05:15,-8.0
,May,0.149073E+09,1051.52,02-MAY-05:15,1.50
,June,30978790.76,514.26,26-JUN-17:00,37.70
,July,33777282.25,438.93,17-JUL-17:00,32.00
,August,23960608.89,437.94,16-AUG-17:00,34.00
,September,23534070.95,366.53,22-SEP-05:00,-1.7
,October,0.128075E+09,1621.56,31-OCT-05:15,-8.2
,November,0.252844E+09,3904.31,30-NOV-06:15,-12.0
,December,0.143464E+10,5462.36,23-DEC-06:45,-22.2
,,,,,
,Annual Sum or Average,0.662773E+10,,,
,Minimum of Months,23534070.95,366.53,,-22.2
,Maximum of Months,0.153394E+10,5462.36,,37.70


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:15,0.75
,February,0.00,0.00,01-FEB-00:15,-5.3
,March,0.00,0.00,01-MAR-00:15,-1.1
,April,0.00,0.00,01-APR-00:15,5.80
,May,0.00,0.00,01-MAY-00:15,5.45
,June,0.00,0.00,01-JUN-00:15,15.82
,July,0.00,0.00,01-JUL-00:15,22.15
,August,0.00,0.00,01-AUG-00:15,18.95
,September,0.00,0.00,01-SEP-00:15,18.02
,October,0.00,0.00,01-OCT-00:15,10.25
,November,0.00,0.00,01-NOV-00:15,-5.6
,December,0.00,0.00,01-DEC-00:15,2.95
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,-5.6
,Maximum of Months,0.00,0.00,,22.15


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,0.209737E+10,720.68,02-JAN-08:30,0.352462E+10,973.59,02-JAN-08:30
,February,0.192405E+10,720.68,01-FEB-08:30,0.321884E+10,973.59,01-FEB-08:30
,March,0.215668E+10,720.68,01-MAR-08:30,0.359793E+10,973.59,01-MAR-08:30
,April,0.220763E+10,720.68,01-APR-07:30,0.362278E+10,973.59,01-APR-07:30
,May,0.212703E+10,720.68,01-MAY-07:30,0.355813E+10,973.59,01-MAY-07:30
,June,0.211867E+10,720.68,03-JUN-07:30,0.351865E+10,973.59,03-JUN-07:30
,July,0.221598E+10,720.68,01-JUL-07:30,0.366496E+10,973.59,01-JUL-07:30
,August,0.215668E+10,720.68,01-AUG-07:30,0.359434E+10,973.59,01-AUG-07:30
,September,0.208902E+10,720.68,03-SEP-07:30,0.348334E+10,973.59,03-SEP-07:30
,October,0.218633E+10,720.68,01-OCT-07:30,0.362875E+10,973.59,01-OCT-07:30
,November,0.191110E+10,720.68,01-NOV-07:30,0.327148E+10,973.59,01-NOV-07:30
,December,0.218633E+10,720.68,02-DEC-08:30,0.363055E+10,973.59,02-DEC-08:30
,,,,,,,
,Annual Sum or Average,0.253769E+11,,,0.423144E+11,,
,Minimum of Months,0.191110E+10,720.68,,0.321884E+10,973.59,
,Maximum of Months,0.221598E+10,720.68,,0.366496E+10,973.59,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,0.131686E+10,546.33,02-JAN-17:00,0.267189E+10,738.04,02-JAN-08:30
,February,0.121414E+10,541.08,06-FEB-16:15,0.244009E+10,738.04,01-FEB-08:30
,March,0.133434E+10,526.05,18-MAR-07:30,0.272747E+10,738.04,01-MAR-08:30
,April,0.136060E+10,515.74,03-APR-07:30,0.274630E+10,738.04,01-APR-07:30
,May,0.126974E+10,464.83,19-MAY-07:30,0.269730E+10,738.04,01-MAY-07:30
,June,0.126339E+10,480.76,17-JUN-07:30,0.266736E+10,738.04,03-JUN-07:30
,July,0.132175E+10,469.55,28-JUL-07:30,0.277828E+10,738.04,01-JUL-07:30
,August,0.130344E+10,493.22,28-AUG-15:15,0.272474E+10,738.04,01-AUG-07:30
,September,0.126506E+10,492.40,21-SEP-15:15,0.264060E+10,738.04,03-SEP-07:30
,October,0.136887E+10,532.72,29-OCT-07:30,0.275083E+10,738.04,01-OCT-07:30
,November,0.121547E+10,546.33,04-NOV-16:15,0.247999E+10,738.04,01-NOV-07:30
,December,0.138703E+10,546.33,02-DEC-16:45,0.275219E+10,738.04,02-DEC-08:30
,,,,,,,
,Annual Sum or Average,0.156207E+11,,,0.320770E+11,,
,Minimum of Months,0.121414E+10,464.83,,0.244009E+10,738.04,
,Maximum of Months,0.138703E+10,546.33,,0.277828E+10,738.04,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,0.827475E+09,324.09,02-JAN-17:00,0.158500E+10,437.82,02-JAN-08:30
,February,0.756286E+09,321.27,05-FEB-16:15,0.144749E+10,437.82,01-FEB-08:30
,March,0.821265E+09,312.19,18-MAR-07:30,0.161797E+10,437.82,01-MAR-08:30
,April,0.823345E+09,305.48,03-APR-07:30,0.162914E+10,437.82,01-APR-07:30
,May,0.764707E+09,288.70,12-MAY-13:45,0.160007E+10,437.82,01-MAY-07:30
,June,0.763861E+09,280.96,24-JUN-15:15,0.158231E+10,437.82,03-JUN-07:30
,July,0.796708E+09,286.07,09-JUL-14:45,0.164811E+10,437.82,01-JUL-07:30
,August,0.791559E+09,298.20,28-AUG-15:15,0.161635E+10,437.82,01-AUG-07:30
,September,0.772569E+09,299.91,21-SEP-15:15,0.156643E+10,437.82,03-SEP-07:30
,October,0.844724E+09,316.31,29-OCT-07:30,0.163183E+10,437.82,01-OCT-07:30
,November,0.761297E+09,324.09,04-NOV-16:15,0.147116E+10,437.82,01-NOV-07:30
,December,0.870484E+09,324.09,02-DEC-16:45,0.163264E+10,437.82,02-DEC-08:30
,,,,,,,
,Annual Sum or Average,0.959428E+10,,,0.190285E+11,,
,Minimum of Months,0.756286E+09,280.96,,0.144749E+10,437.82,
,Maximum of Months,0.870484E+09,324.09,,0.164811E+10,437.82,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,0.147804E+10,546.33,02-JAN-17:00,0.267189E+10,738.04,02-JAN-08:30
,February,0.133644E+10,541.56,05-FEB-16:15,0.244009E+10,738.04,01-FEB-08:30
,March,0.143535E+10,528.22,18-MAR-07:30,0.272747E+10,738.04,01-MAR-08:30
,April,0.140339E+10,518.67,03-APR-07:30,0.274630E+10,738.04,01-APR-07:30
,May,0.127216E+10,483.05,12-MAY-13:45,0.269730E+10,738.04,01-MAY-07:30
,June,0.126553E+10,482.85,17-JUN-07:30,0.266736E+10,738.04,03-JUN-07:30
,July,0.132464E+10,473.52,16-JUL-12:45,0.277828E+10,738.04,01-JUL-07:30
,August,0.134073E+10,498.62,28-AUG-15:15,0.272474E+10,738.04,01-AUG-07:30
,September,0.134682E+10,501.12,21-SEP-15:15,0.264060E+10,738.04,03-SEP-07:30
,October,0.148531E+10,534.36,29-OCT-07:30,0.275083E+10,738.04,01-OCT-07:30
,November,0.134487E+10,546.33,04-NOV-16:15,0.247999E+10,738.04,01-NOV-07:30
,December,0.154748E+10,546.33,02-DEC-16:45,0.275219E+10,738.04,02-DEC-08:30
,,,,,,,
,Annual Sum or Average,0.165808E+11,,,0.320770E+11,,
,Minimum of Months,0.126553E+10,473.52,,0.244009E+10,738.04,
,Maximum of Months,0.154748E+10,546.33,,0.277828E+10,738.04,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,0.824135E+09,324.09,02-JAN-17:00,0.158500E+10,437.82,02-JAN-08:30
,February,0.751701E+09,321.11,06-FEB-16:15,0.144749E+10,437.82,01-FEB-08:30
,March,0.822614E+09,313.63,18-MAR-07:30,0.161797E+10,437.82,01-MAR-08:30
,April,0.824698E+09,308.68,03-APR-07:30,0.162914E+10,437.82,01-APR-07:30
,May,0.765920E+09,291.70,01-MAY-07:30,0.160007E+10,437.82,01-MAY-07:30
,June,0.761121E+09,292.42,17-JUN-07:30,0.158231E+10,437.82,03-JUN-07:30
,July,0.797011E+09,292.27,12-JUL-07:30,0.164811E+10,437.82,01-JUL-07:30
,August,0.792304E+09,296.51,27-AUG-07:30,0.161635E+10,437.82,01-AUG-07:30
,September,0.775970E+09,302.60,25-SEP-07:30,0.156643E+10,437.82,03-SEP-07:30
,October,0.840968E+09,316.99,29-OCT-07:30,0.163183E+10,437.82,01-OCT-07:30
,November,0.750836E+09,324.09,04-NOV-16:15,0.147116E+10,437.82,01-NOV-07:30
,December,0.861582E+09,324.09,02-DEC-16:45,0.163264E+10,437.82,02-DEC-08:30
,,,,,,,
,Annual Sum or Average,0.956886E+10,,,0.190285E+11,,
,Minimum of Months,0.750836E+09,291.70,,0.144749E+10,437.82,
,Maximum of Months,0.861582E+09,324.09,,0.164811E+10,437.82,


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,0.235372E+10,0.209737E+10,0.352462E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.216390E+10,0.192405E+10,0.321884E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.242964E+10,0.215668E+10,0.359793E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.250557E+10,0.220763E+10,0.362278E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.239168E+10,0.212703E+10,0.355813E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.239168E+10,0.211867E+10,0.351865E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.250557E+10,0.221598E+10,0.366496E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.242964E+10,0.215668E+10,0.359434E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.235372E+10,0.208902E+10,0.348334E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.246761E+10,0.218633E+10,0.362875E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.212594E+10,0.191110E+10,0.327148E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.246761E+10,0.218633E+10,0.363055E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,0.285863E+11,0.253769E+11,0.423144E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.212594E+10,0.191110E+10,0.321884E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.250557E+10,0.221598E+10,0.366496E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.178427E+10,0.131686E+10,0.267189E+10,0.00,0.00,0.00,0.00,0.00,0.225920E+10
,February,0.164038E+10,0.121414E+10,0.244009E+10,0.00,0.00,0.00,0.00,0.00,0.257621E+10
,March,0.184183E+10,0.133434E+10,0.272747E+10,0.00,0.00,0.00,0.00,2317.82,0.243181E+10
,April,0.189938E+10,0.136060E+10,0.274630E+10,0.00,0.00,0.00,0.00,0.00,0.236283E+10
,May,0.181305E+10,0.126974E+10,0.269730E+10,0.00,0.00,0.00,0.00,13900500.31,0.117712E+10
,June,0.181305E+10,0.126339E+10,0.266736E+10,0.00,0.00,0.00,0.00,0.273454E+09,0.435576E+09
,July,0.189938E+10,0.132175E+10,0.277828E+10,0.00,0.00,0.00,0.00,0.308110E+09,0.414325E+09
,August,0.184183E+10,0.130344E+10,0.272474E+10,0.00,0.00,0.00,0.00,0.214249E+09,0.498200E+09
,September,0.178427E+10,0.126506E+10,0.264060E+10,0.00,0.00,0.00,0.00,0.115126E+09,0.820220E+09
,October,0.187061E+10,0.136887E+10,0.275083E+10,0.00,0.00,0.00,0.00,1422072.25,0.214299E+10
,November,0.161160E+10,0.121547E+10,0.247999E+10,0.00,0.00,0.00,0.00,0.00,0.209889E+10
,December,0.187061E+10,0.138703E+10,0.275219E+10,0.00,0.00,0.00,0.00,0.00,0.327974E+10
,,,,,,,,,,
,Annual Sum or Average,0.216702E+11,0.156207E+11,0.320770E+11,0.00,0.00,0.00,0.00,0.926263E+09,0.204971E+11
,Minimum of Months,0.161160E+10,0.121414E+10,0.244009E+10,0.00,0.00,0.00,0.00,0.00,0.414325E+09
,Maximum of Months,0.189938E+10,0.138703E+10,0.277828E+10,0.00,0.00,0.00,0.00,0.308110E+09,0.327974E+10


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.774790E+09,0.827475E+09,0.158500E+10,0.00,0.00,0.00,0.00,2683.22,0.420891E+09
,February,0.712307E+09,0.756286E+09,0.144749E+10,0.00,0.00,0.00,0.00,0.00,0.654074E+09
,March,0.799783E+09,0.821265E+09,0.161797E+10,0.00,0.00,0.00,0.00,248.64,0.707131E+09
,April,0.824776E+09,0.823345E+09,0.162914E+10,0.00,0.00,0.00,0.00,0.00,0.703811E+09
,May,0.787287E+09,0.764707E+09,0.160007E+10,0.00,0.00,0.00,0.00,2019834.89,0.418305E+09
,June,0.787287E+09,0.763861E+09,0.158231E+10,0.00,0.00,0.00,0.00,29999429.86,0.199228E+09
,July,0.824776E+09,0.796708E+09,0.164811E+10,0.00,0.00,0.00,0.00,30051544.17,0.192227E+09
,August,0.799783E+09,0.791559E+09,0.161635E+10,0.00,0.00,0.00,0.00,20080629.51,0.194403E+09
,September,0.774790E+09,0.772569E+09,0.156643E+10,0.00,0.00,0.00,0.00,7323249.01,0.324298E+09
,October,0.812280E+09,0.844724E+09,0.163183E+10,0.00,0.00,0.00,0.00,83348.29,0.581129E+09
,November,0.699810E+09,0.761297E+09,0.147116E+10,0.00,0.00,0.00,0.00,0.00,0.540154E+09
,December,0.812280E+09,0.870484E+09,0.163264E+10,0.00,0.00,0.00,0.00,53320.76,0.952512E+09
,,,,,,,,,,
,Annual Sum or Average,0.940995E+10,0.959428E+10,0.190285E+11,0.00,0.00,0.00,0.00,89614288.34,0.588816E+10
,Minimum of Months,0.699810E+09,0.756286E+09,0.144749E+10,0.00,0.00,0.00,0.00,0.00,0.192227E+09
,Maximum of Months,0.824776E+09,0.870484E+09,0.164811E+10,0.00,0.00,0.00,0.00,30051544.17,0.952512E+09


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.178427E+10,0.147804E+10,0.267189E+10,0.00,0.00,0.00,0.00,131813.90,0.611436E+09
,February,0.164038E+10,0.133644E+10,0.244009E+10,0.00,0.00,0.00,0.00,108305.53,0.946753E+09
,March,0.184183E+10,0.143535E+10,0.272747E+10,0.00,0.00,0.00,0.00,50270.49,0.101957E+10
,April,0.189938E+10,0.140339E+10,0.274630E+10,0.00,0.00,0.00,0.00,401399.04,0.101817E+10
,May,0.181305E+10,0.127216E+10,0.269730E+10,0.00,0.00,0.00,0.00,5034212.09,0.602355E+09
,June,0.181305E+10,0.126553E+10,0.266736E+10,0.00,0.00,0.00,0.00,50957657.77,0.279693E+09
,July,0.189938E+10,0.132464E+10,0.277828E+10,0.00,0.00,0.00,0.00,51428288.19,0.269183E+09
,August,0.184183E+10,0.134073E+10,0.272474E+10,0.00,0.00,0.00,0.00,37366938.82,0.269909E+09
,September,0.178427E+10,0.134682E+10,0.264060E+10,0.00,0.00,0.00,0.00,14054056.38,0.452314E+09
,October,0.187061E+10,0.148531E+10,0.275083E+10,0.00,0.00,0.00,0.00,276236.06,0.838880E+09
,November,0.161160E+10,0.134487E+10,0.247999E+10,0.00,0.00,0.00,0.00,0.00,0.782798E+09
,December,0.187061E+10,0.154748E+10,0.275219E+10,0.00,0.00,0.00,0.00,235012.01,0.139752E+10
,,,,,,,,,,
,Annual Sum or Average,0.216702E+11,0.165808E+11,0.320770E+11,0.00,0.00,0.00,0.00,0.160044E+09,0.848859E+10
,Minimum of Months,0.161160E+10,0.126553E+10,0.244009E+10,0.00,0.00,0.00,0.00,0.00,0.269183E+09
,Maximum of Months,0.189938E+10,0.154748E+10,0.277828E+10,0.00,0.00,0.00,0.00,51428288.19,0.139752E+10


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.105845E+10,0.824135E+09,0.158500E+10,0.00,0.00,0.00,0.00,10424.01,0.424657E+09
,February,0.973093E+09,0.751701E+09,0.144749E+10,0.00,0.00,0.00,0.00,421.25,0.658509E+09
,March,0.109260E+10,0.822614E+09,0.161797E+10,0.00,0.00,0.00,0.00,844.27,0.708632E+09
,April,0.112674E+10,0.824698E+09,0.162914E+10,0.00,0.00,0.00,0.00,53795.03,0.704251E+09
,May,0.107552E+10,0.765920E+09,0.160007E+10,0.00,0.00,0.00,0.00,2500041.61,0.417840E+09
,June,0.107552E+10,0.761121E+09,0.158231E+10,0.00,0.00,0.00,0.00,29103198.75,0.204695E+09
,July,0.112674E+10,0.797011E+09,0.164811E+10,0.00,0.00,0.00,0.00,30871259.15,0.191582E+09
,August,0.109260E+10,0.792304E+09,0.161635E+10,0.00,0.00,0.00,0.00,19834044.33,0.198074E+09
,September,0.105845E+10,0.775970E+09,0.156643E+10,0.00,0.00,0.00,0.00,7859308.81,0.324680E+09
,October,0.110967E+10,0.840968E+09,0.163183E+10,0.00,0.00,0.00,0.00,96429.60,0.586805E+09
,November,0.956021E+09,0.750836E+09,0.147116E+10,0.00,0.00,0.00,0.00,0.00,0.542787E+09
,December,0.110967E+10,0.861582E+09,0.163264E+10,0.00,0.00,0.00,0.00,68374.95,0.957031E+09
,,,,,,,,,,
,Annual Sum or Average,0.128551E+11,0.956886E+10,0.190285E+11,0.00,0.00,0.00,0.00,90398141.76,0.591954E+10
,Minimum of Months,0.956021E+09,0.750836E+09,0.144749E+10,0.00,0.00,0.00,0.00,0.00,0.191582E+09
,Maximum of Months,0.112674E+10,0.861582E+09,0.164811E+10,0.00,0.00,0.00,0.00,30871259.15,0.957031E+09


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,ATTIC
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.320544E+10,0.552382E+10
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.260007E+10,0.678701E+10
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.231901E+10,0.876660E+10
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.162865E+10,0.905496E+10
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.161461E+10,0.115970E+11
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.186197E+10,0.126813E+11
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.170011E+10,0.114060E+11
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.189432E+10,0.116632E+11
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.254047E+10,0.884994E+10
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.268652E+10,0.736058E+10
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.269835E+10,0.600951E+10
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.328550E+10,0.429471E+10
,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.280350E+11,0.103995E+12
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.161461E+10,0.429471E+10
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.328550E+10,0.126813E+11


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1082.64,02-JAN-08:30,720.68,02-JAN-08:30,973.59,02-JAN-08:30,0.00,0.00,0.00,0.00,0.00,0.00
,February,1082.64,01-FEB-08:30,720.68,01-FEB-08:30,973.59,01-FEB-08:30,0.00,0.00,0.00,0.00,0.00,0.00
,March,1082.64,01-MAR-08:30,720.68,01-MAR-08:30,973.59,01-MAR-08:30,0.00,0.00,0.00,0.00,0.00,0.00
,April,1082.64,01-APR-07:30,720.68,01-APR-07:30,973.59,01-APR-07:30,0.00,0.00,0.00,0.00,0.00,0.00
,May,1082.64,01-MAY-07:30,720.68,01-MAY-07:30,973.59,01-MAY-07:30,0.00,0.00,0.00,0.00,0.00,0.00
,June,1082.64,03-JUN-07:30,720.68,03-JUN-07:30,973.59,03-JUN-07:30,0.00,0.00,0.00,0.00,0.00,0.00
,July,1082.64,01-JUL-07:30,720.68,01-JUL-07:30,973.59,01-JUL-07:30,0.00,0.00,0.00,0.00,0.00,0.00
,August,1082.64,01-AUG-07:30,720.68,01-AUG-07:30,973.59,01-AUG-07:30,0.00,0.00,0.00,0.00,0.00,0.00
,September,1082.64,03-SEP-07:30,720.68,03-SEP-07:30,973.59,03-SEP-07:30,0.00,0.00,0.00,0.00,0.00,0.00
,October,1082.64,01-OCT-07:30,720.68,01-OCT-07:30,973.59,01-OCT-07:30,0.00,0.00,0.00,0.00,0.00,0.00
,November,1082.64,01-NOV-07:30,720.68,01-NOV-07:30,973.59,01-NOV-07:30,0.00,0.00,0.00,0.00,0.00,0.00
,December,1082.64,02-DEC-08:30,720.68,02-DEC-08:30,973.59,02-DEC-08:30,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1082.64,,720.68,,973.59,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1082.64,,720.68,,973.59,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,820.71,02-JAN-08:30,546.33,02-JAN-17:00,738.04,02-JAN-08:30,0.00,0.00,0.00,0.00,0.00,01-JAN-00:15,3379.16,05-JAN-17:00
,February,820.71,01-FEB-08:30,541.08,06-FEB-16:15,738.04,01-FEB-08:30,0.00,0.00,0.00,0.00,0.00,01-FEB-00:15,3615.52,12-FEB-07:15
,March,820.71,01-MAR-08:30,526.05,18-MAR-07:30,738.04,01-MAR-08:30,0.00,0.00,0.00,0.00,1.29,14-MAR-12:00,3420.57,19-MAR-06:00
,April,820.71,01-APR-07:30,515.74,03-APR-07:30,738.04,01-APR-07:30,0.00,0.00,0.00,0.00,0.00,01-APR-00:15,2484.07,17-APR-06:15
,May,820.71,01-MAY-07:30,464.83,19-MAY-07:30,738.04,01-MAY-07:30,0.00,0.00,0.00,0.00,298.97,31-MAY-16:15,1768.81,02-MAY-06:15
,June,820.71,03-JUN-07:30,480.76,17-JUN-07:30,738.04,03-JUN-07:30,0.00,0.00,0.00,0.00,1067.18,26-JUN-16:15,1122.36,09-JUN-06:15
,July,820.71,01-JUL-07:30,469.55,28-JUL-07:30,738.04,01-JUL-07:30,0.00,0.00,0.00,0.00,935.39,16-JUL-11:00,1027.38,03-JUL-06:15
,August,820.71,01-AUG-07:30,493.22,28-AUG-15:15,738.04,01-AUG-07:30,0.00,0.00,0.00,0.00,946.90,16-AUG-16:15,1013.80,13-AUG-06:15
,September,820.71,03-SEP-07:30,492.40,21-SEP-15:15,738.04,03-SEP-07:30,0.00,0.00,0.00,0.00,625.00,09-SEP-11:00,2020.73,22-SEP-06:15
,October,820.71,01-OCT-07:30,532.72,29-OCT-07:30,738.04,01-OCT-07:30,0.00,0.00,0.00,0.00,85.77,11-OCT-11:00,2669.93,30-OCT-06:15
,November,820.71,01-NOV-07:30,546.33,04-NOV-16:15,738.04,01-NOV-07:30,0.00,0.00,0.00,0.00,0.00,01-NOV-00:15,2942.67,29-NOV-17:00
,December,820.71,02-DEC-08:30,546.33,02-DEC-16:45,738.04,02-DEC-08:30,0.00,0.00,0.00,0.00,0.00,01-DEC-00:15,4006.87,21-DEC-17:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,820.71,,464.83,,738.04,,0.00,0.00,0.00,0.00,0.00,,1013.80,
,Maximum of Months,820.71,,546.33,,738.04,,0.00,0.00,0.00,0.00,1067.18,,4006.87,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,486.86,02-JAN-08:30,324.09,02-JAN-17:00,437.82,02-JAN-08:30,0.00,0.00,0.00,0.00,0.71,20-JAN-13:00,256.80,12-JAN-06:00
,February,486.86,01-FEB-08:30,321.27,05-FEB-16:15,437.82,01-FEB-08:30,0.00,0.00,0.00,0.00,0.00,01-FEB-00:15,319.94,24-FEB-19:15
,March,486.86,01-MAR-08:30,312.19,18-MAR-07:30,437.82,01-MAR-08:30,0.00,0.00,0.00,0.00,0.14,14-MAR-12:00,596.22,18-MAR-21:00
,April,486.86,01-APR-07:30,305.48,03-APR-07:30,437.82,01-APR-07:30,0.00,0.00,0.00,0.00,0.00,01-APR-00:15,506.09,14-APR-06:00
,May,486.86,01-MAY-07:30,288.70,12-MAY-13:45,437.82,01-MAY-07:30,0.00,0.00,0.00,0.00,27.90,17-MAY-12:00,294.65,02-MAY-05:00
,June,486.86,03-JUN-07:30,280.96,24-JUN-15:15,437.82,03-JUN-07:30,0.00,0.00,0.00,0.00,103.62,14-JUN-11:00,172.76,08-JUN-22:00
,July,486.86,01-JUL-07:30,286.07,09-JUL-14:45,437.82,01-JUL-07:30,0.00,0.00,0.00,0.00,55.38,15-JUL-18:15,151.43,03-JUL-02:00
,August,486.86,01-AUG-07:30,298.20,28-AUG-15:15,437.82,01-AUG-07:30,0.00,0.00,0.00,0.00,75.54,02-AUG-14:00,161.20,27-AUG-18:15
,September,486.86,03-SEP-07:30,299.91,21-SEP-15:15,437.82,03-SEP-07:30,0.00,0.00,0.00,0.00,28.82,09-SEP-14:00,316.81,21-SEP-14:45
,October,486.86,01-OCT-07:30,316.31,29-OCT-07:30,437.82,01-OCT-07:30,0.00,0.00,0.00,0.00,5.55,11-OCT-14:30,400.58,29-OCT-18:00
,November,486.86,01-NOV-07:30,324.09,04-NOV-16:15,437.82,01-NOV-07:30,0.00,0.00,0.00,0.00,0.00,01-NOV-00:15,368.00,01-NOV-03:00
,December,486.86,02-DEC-08:30,324.09,02-DEC-16:45,437.82,02-DEC-08:30,0.00,0.00,0.00,0.00,8.89,01-DEC-13:00,604.43,21-DEC-19:15
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,486.86,,280.96,,437.82,,0.00,0.00,0.00,0.00,0.00,,151.43,
,Maximum of Months,486.86,,324.09,,437.82,,0.00,0.00,0.00,0.00,103.62,,604.43,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

