Program Version:,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.04.17 16:17
,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,820.71,02-JAN-08:30,546.33,02-JAN-17:00,738.04,02-JAN-08:30,0.00,0.00,0.00,0.00,9.59,20-JAN-11:00,385.24,12-JAN-06:00
,February,820.71,01-FEB-08:30,541.56,05-FEB-16:15,738.04,01-FEB-08:30,0.00,0.00,0.00,0.00,15.77,18-FEB-13:00,468.44,24-FEB-19:15
,March,820.71,01-MAR-08:30,528.22,18-MAR-07:30,738.04,01-MAR-08:30,0.00,0.00,0.00,0.00,8.20,31-MAR-13:00,894.20,18-MAR-21:00
,April,820.71,01-APR-07:30,518.67,03-APR-07:30,738.04,01-APR-07:30,0.00,0.00,0.00,0.00,22.78,19-APR-12:00,692.76,14-APR-06:00
,May,820.71,01-MAY-07:30,483.05,12-MAY-13:45,738.04,01-MAY-07:30,0.00,0.00,0.00,0.00,63.14,17-MAY-14:45,442.04,02-MAY-05:00
,June,820.71,03-JUN-07:30,482.85,17-JUN-07:30,738.04,03-JUN-07:30,0.00,0.00,0.00,0.00,179.11,14-JUN-11:00,240.86,08-JUN-22:00
,July,820.71,01-JUL-07:30,473.52,16-JUL-12:45,738.04,01-JUL-07:30,0.00,0.00,0.00,0.00,93.35,12-JUL-13:00,223.67,03-JUL-02:00
,August,820.71,01-AUG-07:30,498.62,28-AUG-15:15,738.04,01-AUG-07:30,0.00,0.00,0.00,0.00,148.25,02-AUG-14:00,234.44,27-AUG-18:15
,September,820.71,03-SEP-07:30,501.12,21-SEP-15:15,738.04,03-SEP-07:30,0.00,0.00,0.00,0.00,51.20,28-SEP-13:00,458.18,21-SEP-14:45
,October,820.71,01-OCT-07:30,534.36,29-OCT-07:30,738.04,01-OCT-07:30,0.00,0.00,0.00,0.00,17.55,11-OCT-13:00,593.90,29-OCT-18:00
,November,820.71,01-NOV-07:30,546.33,04-NOV-16:15,738.04,01-NOV-07:30,0.00,0.00,0.00,0.00,0.00,01-NOV-00:15,556.03,01-NOV-03:00
,December,820.71,02-DEC-08:30,546.33,02-DEC-16:45,738.04,02-DEC-08:30,0.00,0.00,0.00,0.00,22.64,01-DEC-13:00,907.71,21-DEC-19:15
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,820.71,,473.52,,738.04,,0.00,0.00,0.00,0.00,0.00,,223.67,
,Maximum of Months,820.71,,546.33,,738.04,,0.00,0.00,0.00,0.00,179.11,,907.71,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,486.86,02-JAN-08:30,324.09,02-JAN-17:00,437.82,02-JAN-08:30,0.00,0.00,0.00,0.00,1.84,20-JAN-12:30,256.79,12-JAN-06:00
,February,486.86,01-FEB-08:30,321.11,06-FEB-16:15,437.82,01-FEB-08:30,0.00,0.00,0.00,0.00,0.47,18-FEB-12:00,327.20,24-FEB-19:15
,March,486.86,01-MAR-08:30,313.63,18-MAR-07:30,437.82,01-MAR-08:30,0.00,0.00,0.00,0.00,0.56,14-MAR-12:00,595.65,18-MAR-21:00
,April,486.86,01-APR-07:30,308.68,03-APR-07:30,437.82,01-APR-07:30,0.00,0.00,0.00,0.00,10.76,19-APR-12:00,466.76,14-APR-06:00
,May,486.86,01-MAY-07:30,291.70,01-MAY-07:30,437.82,01-MAY-07:30,0.00,0.00,0.00,0.00,37.22,17-MAY-12:00,294.65,02-MAY-05:00
,June,486.86,03-JUN-07:30,292.42,17-JUN-07:30,437.82,03-JUN-07:30,0.00,0.00,0.00,0.00,118.23,14-JUN-11:00,178.27,08-JUN-22:00
,July,486.86,01-JUL-07:30,292.27,12-JUL-07:30,437.82,01-JUL-07:30,0.00,0.00,0.00,0.00,59.36,12-JUL-13:00,156.98,03-JUL-02:00
,August,486.86,01-AUG-07:30,296.51,27-AUG-07:30,437.82,01-AUG-07:30,0.00,0.00,0.00,0.00,76.54,02-AUG-12:00,168.15,27-AUG-18:15
,September,486.86,03-SEP-07:30,302.60,25-SEP-07:30,437.82,03-SEP-07:30,0.00,0.00,0.00,0.00,28.83,09-SEP-14:00,312.94,21-SEP-14:45
,October,486.86,01-OCT-07:30,316.99,29-OCT-07:30,437.82,01-OCT-07:30,0.00,0.00,0.00,0.00,5.98,11-OCT-13:00,398.94,29-OCT-18:00
,November,486.86,01-NOV-07:30,324.09,04-NOV-16:15,437.82,01-NOV-07:30,0.00,0.00,0.00,0.00,0.00,01-NOV-00:15,368.61,01-NOV-03:00
,December,486.86,02-DEC-08:30,324.09,02-DEC-16:45,437.82,02-DEC-08:30,0.00,0.00,0.00,0.00,7.63,01-DEC-13:00,606.36,21-DEC-19:15
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,486.86,,291.70,,437.82,,0.00,0.00,0.00,0.00,0.00,,156.98,
,Maximum of Months,486.86,,324.09,,437.82,,0.00,0.00,0.00,0.00,118.23,,606.36,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,ATTIC
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1898.86,08-JAN-03:00,4234.80,31-JAN-12:00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1299.93,07-FEB-07:00,5131.67,12-FEB-13:15
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1276.58,23-MAR-06:45,5828.17,26-MAR-11:00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1507.55,07-APR-03:00,6329.60,24-APR-12:30
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1130.23,13-MAY-05:30,5922.31,09-MAY-12:30
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1470.90,06-JUN-21:00,5678.66,22-JUN-11:00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1044.01,01-JUL-05:15,5760.84,03-JUL-12:30
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1210.26,15-AUG-02:00,5569.26,12-AUG-13:45
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1205.30,28-SEP-06:45,5009.07,20-SEP-12:45
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1267.68,14-OCT-07:15,4987.27,04-OCT-13:15
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1384.06,30-NOV-07:00,4679.21,12-NOV-12:30
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1629.32,23-DEC-08:00,3987.76,21-DEC-12:00
,,,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1044.01,,3987.76,
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1898.86,,6329.60,


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1582.80,15-JAN-08:00,1082.64,720.68,973.59,0.00,0.00,0.00,0.00,0.00,0.00
,February,1547.54,27-FEB-15:00,1082.64,720.68,973.59,0.00,0.00,0.00,0.00,0.00,0.00
,March,2240.55,15-MAR-15:15,1082.64,720.68,973.59,0.00,0.00,0.00,0.00,0.00,0.00
,April,1650.93,12-APR-15:15,1082.64,720.68,973.59,0.00,0.00,0.00,0.00,0.00,0.00
,May,2925.11,18-MAY-05:15,119.09,32.22,486.79,0.00,0.00,0.00,0.00,0.00,0.00
,June,5305.80,29-JUN-05:15,119.09,32.22,486.79,0.00,0.00,0.00,0.00,0.00,0.00
,July,5257.00,01-JUL-05:15,119.09,32.22,486.79,0.00,0.00,0.00,0.00,0.00,0.00
,August,5258.18,17-AUG-05:15,119.09,32.22,486.79,0.00,0.00,0.00,0.00,0.00,0.00
,September,5586.94,03-SEP-05:00,119.09,184.17,486.79,0.00,0.00,0.00,0.00,0.00,0.00
,October,4385.50,13-OCT-05:15,119.09,32.22,486.79,0.00,0.00,0.00,0.00,0.00,0.00
,November,2514.48,10-NOV-06:15,119.09,32.22,486.79,0.00,0.00,0.00,0.00,0.00,0.00
,December,2024.82,19-DEC-08:15,1082.64,720.68,973.59,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1547.54,,119.09,32.22,486.79,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5586.94,,1082.64,720.68,973.59,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,3395.92,24-JAN-14:15,820.71,398.76,738.04,0.00,0.00,0.00,0.00,0.00,74.55
,February,3070.40,26-FEB-13:30,820.71,398.76,738.04,0.00,0.00,0.00,0.00,0.00,85.72
,March,3547.43,15-MAR-13:00,820.71,398.76,738.04,0.00,0.00,0.00,0.00,0.00,34.06
,April,1555.19,12-APR-13:30,820.71,398.76,738.04,0.00,0.00,0.00,0.00,0.00,40.28
,May,1879.97,17-MAY-13:30,820.71,398.76,738.04,0.00,0.00,0.00,0.00,64.86,0.00
,June,3753.77,30-JUN-11:00,500.96,354.46,693.76,0.00,0.00,0.00,0.00,749.15,0.00
,July,3696.38,16-JUL-11:45,500.96,354.46,693.76,0.00,0.00,0.00,0.00,927.70,0.00
,August,5034.94,31-AUG-11:00,500.96,354.46,693.76,0.00,0.00,0.00,0.00,463.64,0.00
,September,6111.60,28-SEP-13:30,820.71,398.76,738.04,0.00,0.00,0.00,0.00,73.45,0.00
,October,5482.92,07-OCT-13:15,820.71,398.76,738.04,0.00,0.00,0.00,0.00,0.00,15.05
,November,4941.42,09-NOV-11:45,820.71,398.76,738.04,0.00,0.00,0.00,0.00,0.00,43.16
,December,3518.88,17-DEC-14:30,820.71,398.76,738.04,0.00,0.00,0.00,0.00,0.00,77.05
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,1555.19,,500.96,354.46,693.76,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,6111.60,,820.71,398.76,738.04,0.00,0.00,0.00,0.00,927.70,85.72


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,398.54,15-JAN-09:15,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,11.02
,February,526.58,27-FEB-09:45,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,29.41
,March,1237.54,15-MAR-10:15,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,5.81
,April,889.21,21-APR-10:15,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,21.18
,May,1477.47,16-MAY-08:00,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,0.99
,June,3167.97,29-JUN-08:30,486.86,236.55,437.82,0.00,0.00,0.00,0.00,4.20,0.00
,July,3407.89,01-JUL-08:30,486.86,236.55,437.82,0.00,0.00,0.00,0.00,4.12,0.00
,August,3290.84,12-AUG-08:30,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,10.78
,September,3376.59,08-SEP-08:00,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.78,0.00
,October,2088.52,01-OCT-08:00,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,27.24
,November,1021.59,07-NOV-09:45,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,10.22
,December,498.16,18-DEC-08:15,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,32.69
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,398.54,,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3407.89,,486.86,236.55,437.82,0.00,0.00,0.00,0.00,4.20,32.69


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,481.02,31-JAN-16:30,820.71,528.56,738.04,0.00,0.00,0.00,0.00,0.00,36.04
,February,469.10,28-FEB-08:00,820.71,439.42,738.04,0.00,0.00,0.00,0.00,0.00,35.45
,March,916.71,15-MAR-15:45,820.71,462.27,738.04,0.00,0.00,0.00,0.00,0.00,12.15
,April,526.24,22-APR-08:00,820.71,472.18,738.04,0.00,0.00,0.00,0.00,0.00,81.89
,May,1595.00,17-MAY-13:45,820.71,403.03,738.04,0.00,0.00,0.00,0.00,15.10,0.00
,June,3164.87,30-JUN-13:00,820.71,402.98,738.04,0.00,0.00,0.00,0.00,57.84,0.00
,July,3049.54,16-JUL-14:30,820.71,398.76,738.04,0.00,0.00,0.00,0.00,46.25,0.00
,August,3230.45,18-AUG-13:00,820.71,402.96,738.04,0.00,0.00,0.00,0.00,17.77,0.00
,September,3326.97,08-SEP-13:30,820.71,398.76,738.04,0.00,0.00,0.00,0.00,5.23,0.00
,October,1969.56,11-OCT-14:00,820.71,470.64,738.04,0.00,0.00,0.00,0.00,7.56,0.00
,November,1067.78,08-NOV-15:15,820.71,482.56,738.04,0.00,0.00,0.00,0.00,0.00,7.39
,December,738.96,18-DEC-16:00,820.71,546.33,738.04,0.00,0.00,0.00,0.00,0.00,147.77
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,469.10,,820.71,398.76,738.04,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3326.97,,820.71,546.33,738.04,0.00,0.00,0.00,0.00,57.84,147.77


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,881.00,23-JAN-16:30,486.86,284.35,437.82,0.00,0.00,0.00,0.00,0.00,8.33
,February,838.46,26-FEB-16:30,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,19.80
,March,1599.81,15-MAR-15:00,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,8.54
,April,1117.00,08-APR-15:00,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,22.82
,May,1740.22,31-MAY-15:00,486.86,236.55,437.82,0.00,0.00,0.00,0.00,7.96,0.00
,June,2955.29,30-JUN-15:00,486.86,236.55,437.82,0.00,0.00,0.00,0.00,18.75,0.00
,July,3041.94,01-JUL-15:00,486.86,236.55,437.82,0.00,0.00,0.00,0.00,19.58,0.00
,August,3183.94,11-AUG-15:00,486.86,236.55,437.82,0.00,0.00,0.00,0.00,13.53,0.00
,September,3074.44,02-SEP-15:00,486.86,236.55,437.82,0.00,0.00,0.00,0.00,6.65,0.00
,October,2458.50,11-OCT-15:00,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.24,0.00
,November,1661.49,07-NOV-15:45,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,2.66
,December,973.18,04-DEC-15:30,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,16.85
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,838.46,,486.86,236.55,437.82,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3183.94,,486.86,284.35,437.82,0.00,0.00,0.00,0.00,19.58,22.82


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,0.00,01-JAN-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1126.61,0.00
,February,0.00,01-FEB-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,530.20,0.00
,March,0.00,01-MAR-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,414.25,0.00
,April,0.00,01-APR-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,589.38,0.00
,May,0.00,01-MAY-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,388.65,0.00
,June,0.00,01-JUN-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,632.79,0.00
,July,0.00,01-JUL-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,776.92,0.00
,August,0.00,01-AUG-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,428.36,0.00
,September,0.00,01-SEP-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.18,0.00
,October,0.00,01-OCT-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,416.61,0.00
,November,0.00,01-NOV-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,561.82,0.00
,December,0.00,01-DEC-00:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1389.44,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,
,Minimum of Months,0.00,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.18,0.00
,Maximum of Months,0.00,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1389.44,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EnergyConsumptionElectricityNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [J],ELECTRICITY:FACILITY {Maximum} [W],ELECTRICITY:FACILITY {TIMESTAMP},NATURALGAS:FACILITY [J],NATURALGAS:FACILITY {Maximum} [W],NATURALGAS:FACILITY {TIMESTAMP}
,January,0.378647E+11,17450.51,06-JAN-08:30,0.200548E+10,41302.80,05-JAN-06:30
,February,0.360490E+11,16494.05,05-FEB-08:30,0.156772E+10,32131.18,12-FEB-06:30
,March,0.371636E+11,16537.06,25-MAR-06:45,0.718351E+09,21796.43,19-MAR-06:45
,April,0.354225E+11,14512.80,03-APR-06:45,45255499.90,5674.42,17-APR-05:30
,May,0.336576E+11,11326.17,31-MAY-15:15,0.00,0.00,01-MAY-00:30
,June,0.388305E+11,14198.95,26-JUN-14:15,0.00,0.00,01-JUN-00:30
,July,0.414065E+11,13756.20,16-JUL-12:15,0.00,0.00,01-JUL-00:30
,August,0.406226E+11,14134.25,18-AUG-14:30,0.00,0.00,01-AUG-00:30
,September,0.387963E+11,14069.74,09-SEP-12:15,0.00,0.00,01-SEP-00:30
,October,0.372852E+11,13625.20,31-OCT-06:45,6496126.61,949.56,31-OCT-06:30
,November,0.328347E+11,14707.15,02-NOV-07:30,0.167761E+09,17072.94,30-NOV-06:30
,December,0.374387E+11,15921.47,23-DEC-09:00,0.715985E+10,45236.84,23-DEC-06:30
,,,,,,,
,Annual Sum or Average,0.447372E+12,,,0.116709E+11,,
,Minimum of Months,0.328347E+11,11326.17,,0.00,0.00,
,Maximum of Months,0.414065E+11,17450.51,,0.715985E+10,45236.84,


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionElectricityMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [J],EXTERIORLIGHTS:ELECTRICITY [J],INTERIOREQUIPMENT:ELECTRICITY [J],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY [J],PUMPS:ELECTRICITY [J],HEATING:ELECTRICITY [J],COOLING:ELECTRICITY [J],HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [J],COGENERATION:ELECTRICITY []
,January,0.654388E+10,0.192157E+10,0.120384E+11,0.00,0.695121E+10,0.01,0.546640E+10,0.355169E+09,0.00,0.00,0.00,0.458810E+10,0.00
,February,0.598261E+10,0.155491E+10,0.109940E+11,0.00,0.625176E+10,0.00,0.679536E+10,0.326258E+09,0.00,0.00,0.00,0.414409E+10,0.00
,March,0.657025E+10,0.146393E+10,0.122888E+11,0.00,0.696760E+10,0.00,0.452680E+10,0.758091E+09,0.00,0.00,0.00,0.458810E+10,0.00
,April,0.661967E+10,0.118732E+10,0.123737E+11,0.00,0.717669E+10,0.00,0.328655E+10,0.338479E+09,0.00,0.00,0.00,0.444010E+10,0.00
,May,0.619955E+10,0.107010E+10,0.121529E+11,0.00,0.686244E+10,0.00,0.170304E+09,0.261427E+10,0.00,0.00,0.00,0.458810E+10,0.00
,June,0.617258E+10,0.972632E+09,0.120180E+11,0.00,0.692254E+10,0.00,0.00,0.830461E+10,0.00,0.00,0.00,0.444010E+10,0.00
,July,0.645609E+10,0.102691E+10,0.125177E+11,0.00,0.726001E+10,0.00,0.00,0.955767E+10,0.00,0.00,0.00,0.458810E+10,0.00
,August,0.638471E+10,0.114654E+10,0.122765E+11,0.00,0.704782E+10,0.00,0.00,0.917887E+10,0.00,0.00,0.00,0.458810E+10,0.00
,September,0.624944E+10,0.131181E+10,0.118974E+11,0.00,0.681822E+10,0.00,49175110.60,0.803020E+10,0.00,0.00,0.00,0.444010E+10,0.00
,October,0.672619E+10,0.161457E+10,0.123941E+11,0.00,0.709368E+10,0.00,0.156597E+10,0.330261E+10,0.00,0.00,0.00,0.458810E+10,0.00
,November,0.598358E+10,0.178999E+10,0.111738E+11,0.00,0.609240E+10,0.00,0.209734E+10,0.125755E+10,0.00,0.00,0.00,0.444010E+10,0.00
,December,0.685290E+10,0.198264E+10,0.124002E+11,0.00,0.748061E+10,0.00,0.361046E+10,0.523796E+09,0.00,0.00,0.00,0.458810E+10,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,0.767415E+11,0.170429E+11,0.144525E+12,0.00,0.829250E+11,0.01,0.275684E+11,0.445476E+11,0.00,0.00,0.00,0.540212E+11,0.00
,Minimum of Months,0.598261E+10,0.972632E+09,0.109940E+11,0.00,0.609240E+10,0.00,0.00,0.326258E+09,0.00,0.00,0.00,0.414409E+10,0.00
,Maximum of Months,0.685290E+10,0.198264E+10,0.125177E+11,0.00,0.748061E+10,0.01,0.679536E+10,0.955767E+10,0.00,0.00,0.00,0.458810E+10,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:NATURALGAS [],EXTERIOREQUIPMENT:NATURALGAS [],HEATING:NATURALGAS [J],COOLING:NATURALGAS [],WATERSYSTEMS:NATURALGAS [],COGENERATION:NATURALGAS [],HUMIDIFIER:NATURALGAS []
,January,0.00,0.00,0.200548E+10,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.156772E+10,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.718351E+09,0.00,0.00,0.00,0.00
,April,0.00,0.00,45255499.90,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,6496126.61,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.167761E+09,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.715985E+10,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.116709E+11,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.715985E+10,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart1Monthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum} [W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum} [W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum} [W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum} [W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum} [W],HEATING:ELECTRICITY {TIMESTAMP}
,January,2461.51,02-JAN-17:00,611.30,01-JAN-06:30,3325.31,02-JAN-08:30,0.00,2406.45,02-JAN-06:30,0.00,02-JAN-07:30,9804.65,06-JAN-07:15
,February,2445.69,06-FEB-16:15,611.30,01-FEB-06:30,3325.31,01-FEB-08:30,0.00,2406.45,01-FEB-06:30,0.00,01-FEB-07:30,9997.70,11-FEB-07:45
,March,2400.77,18-MAR-07:30,611.30,01-MAR-06:30,3325.31,01-MAR-08:30,0.00,2406.45,01-MAR-06:30,0.00,01-MAR-00:30,10887.47,25-MAR-05:30
,April,2369.25,03-APR-07:30,611.30,01-APR-05:30,3325.31,01-APR-07:30,0.00,2406.45,01-APR-05:30,0.00,01-APR-00:30,8745.63,03-APR-06:45
,May,2210.83,19-MAY-07:30,388.55,01-MAY-18:15,3325.31,01-MAY-07:30,0.00,2406.45,01-MAY-05:30,0.00,01-MAY-00:30,3807.79,02-MAY-06:30
,June,2256.74,17-JUN-07:30,388.55,01-JUN-19:30,3325.31,03-JUN-07:30,0.00,2406.45,03-JUN-05:30,0.00,01-JUN-00:30,0.00,01-JUN-00:30
,July,2220.55,28-JUL-07:30,388.55,01-JUL-19:45,3325.31,01-JUL-07:30,0.00,2406.45,01-JUL-05:30,0.00,01-JUL-00:30,0.00,01-JUL-00:30
,August,2302.48,28-AUG-15:15,611.30,16-AUG-05:30,3325.31,01-AUG-07:30,0.00,2406.45,01-AUG-05:30,0.00,01-AUG-00:30,0.00,01-AUG-00:30
,September,2305.24,21-SEP-15:15,611.30,01-SEP-05:30,3325.31,03-SEP-07:30,0.00,2406.45,03-SEP-05:30,0.00,01-SEP-00:30,256.50,22-SEP-06:45
,October,2421.06,29-OCT-07:30,611.30,01-OCT-05:30,3325.31,01-OCT-07:30,0.00,2406.45,01-OCT-05:30,0.00,01-OCT-00:30,7225.09,31-OCT-06:45
,November,2461.51,04-NOV-16:15,611.30,01-NOV-05:30,3325.31,01-NOV-07:30,0.00,2406.45,01-NOV-05:30,0.00,01-NOV-00:30,9060.86,02-NOV-07:30
,December,2461.51,02-DEC-16:45,611.30,01-DEC-06:30,3325.31,02-DEC-08:30,0.00,2406.45,02-DEC-06:30,0.00,01-DEC-00:30,8360.53,10-DEC-07:45
,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,,,,,,
,Minimum of Months,2210.83,,388.55,,3325.31,,0.00,2406.45,,0.00,,0.00,
,Maximum of Months,2461.51,,611.30,,3325.31,,0.00,2406.45,,0.00,,10887.47,


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart2Monthly
FOR:,Meter
Custom Monthly Report

,,COOLING:ELECTRICITY {Maximum} [W],COOLING:ELECTRICITY {TIMESTAMP},HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY {Maximum} [W],WATERSYSTEMS:ELECTRICITY {TIMESTAMP},COGENERATION:ELECTRICITY []
,January,1373.37,24-JAN-15:30,0.00,0.00,0.00,571.00,08-JAN-04:45,0.00
,February,1318.20,26-FEB-15:15,0.00,0.00,0.00,571.00,27-FEB-04:45,0.00
,March,2347.13,14-MAR-12:15,0.00,0.00,0.00,571.00,01-MAR-04:45,0.00
,April,1485.39,12-APR-14:30,0.00,0.00,0.00,571.00,18-APR-02:15,0.00
,May,2987.74,31-MAY-15:15,0.00,0.00,0.00,571.00,01-MAY-03:00,0.00
,June,5869.78,26-JUN-14:15,0.00,0.00,0.00,571.00,01-JUN-01:15,0.00
,July,5420.82,16-JUL-12:15,0.00,0.00,0.00,571.00,25-JUL-01:30,0.00
,August,5833.51,18-AUG-14:30,0.00,0.00,0.00,571.00,01-AUG-00:30,0.00
,September,5771.40,09-SEP-12:15,0.00,0.00,0.00,571.00,01-SEP-00:30,0.00
,October,3939.42,11-OCT-14:30,0.00,0.00,0.00,571.00,03-OCT-01:45,0.00
,November,2573.43,07-NOV-15:30,0.00,0.00,0.00,571.00,05-NOV-03:30,0.00
,December,1680.63,04-DEC-15:30,0.00,0.00,0.00,571.00,14-DEC-03:15,0.00
,,,,,,,,,
,Annual Sum or Average,,,0.00,0.00,0.00,,,0.00
,Minimum of Months,1318.20,,0.00,0.00,0.00,571.00,,0.00
,Maximum of Months,5869.78,,0.00,0.00,0.00,571.00,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ElectricComponentsOfPeakDemandMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY {Maximum} [W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY []
,January,17450.51,06-JAN-08:30,2183.58,3325.31,0.00,0.00,2406.45,0.00,8964.17,0.00,0.00
,February,16494.05,05-FEB-08:30,2400.09,3325.31,0.00,0.00,2406.45,0.00,7791.19,0.00,0.00
,March,16537.06,25-MAR-06:45,1131.98,1662.65,0.00,0.00,2406.45,0.00,10764.97,0.00,0.00
,April,14512.80,03-APR-06:45,1127.06,1662.65,0.00,0.00,2406.45,0.00,8745.63,0.00,0.00
,May,11326.17,31-MAY-15:15,2035.68,3325.31,0.00,0.00,2406.45,0.00,0.00,2987.74,0.00
,June,14198.95,26-JUN-14:15,2026.41,3325.31,0.00,0.00,2406.45,0.00,0.00,5869.78,0.00
,July,13756.20,16-JUL-12:15,2032.62,3325.31,0.00,0.00,2406.45,0.00,0.00,5420.82,0.00
,August,14134.25,18-AUG-14:30,1997.99,3325.31,0.00,0.00,2406.45,0.00,0.00,5833.51,0.00
,September,14069.74,09-SEP-12:15,1995.58,3325.31,0.00,0.00,2406.45,0.00,0.00,5771.40,0.00
,October,13625.20,31-OCT-06:45,1148.70,1662.65,611.30,0.00,2406.45,0.00,7225.09,0.00,0.00
,November,14707.15,02-NOV-07:30,1006.18,1662.65,0.00,0.00,2406.45,0.00,9060.86,0.00,0.00
,December,15921.47,23-DEC-09:00,2145.87,3325.31,0.00,0.00,2406.45,0.00,7472.84,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,,,,,0.00
,Minimum of Months,11326.17,,1006.18,1662.65,0.00,0.00,2406.45,0.00,0.00,0.00,0.00
,Maximum of Months,17450.51,,2400.09,3325.31,611.30,0.00,2406.45,0.00,10764.97,5869.78,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:NATURALGAS [],EXTERIOREQUIPMENT:NATURALGAS [],HEATING:NATURALGAS {Maximum} [W],HEATING:NATURALGAS {TIMESTAMP},COOLING:NATURALGAS [],WATERSYSTEMS:NATURALGAS [],COGENERATION:NATURALGAS []
,January,0.00,0.00,41302.80,05-JAN-06:30,0.00,0.00,0.00
,February,0.00,0.00,32131.18,12-FEB-06:30,0.00,0.00,0.00
,March,0.00,0.00,21796.43,19-MAR-06:45,0.00,0.00,0.00
,April,0.00,0.00,5674.42,17-APR-05:30,0.00,0.00,0.00
,May,0.00,0.00,0.00,01-MAY-00:30,0.00,0.00,0.00
,June,0.00,0.00,0.00,01-JUN-00:30,0.00,0.00,0.00
,July,0.00,0.00,0.00,01-JUL-00:30,0.00,0.00,0.00
,August,0.00,0.00,0.00,01-AUG-00:30,0.00,0.00,0.00
,September,0.00,0.00,0.00,01-SEP-00:30,0.00,0.00,0.00
,October,0.00,0.00,949.56,31-OCT-06:30,0.00,0.00,0.00
,November,0.00,0.00,17072.94,30-NOV-06:30,0.00,0.00,0.00
,December,0.00,0.00,45236.84,23-DEC-06:30,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,,,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,45236.84,,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.50,20.54,0.50,20.54,0.00,20.54,0.00,20.54
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,3.75,24.84,3.75,24.84
,July,0.00,0.00,0.00,0.00,7.00,24.76,7.00,24.76
,August,0.00,0.00,0.00,0.00,7.00,24.91,7.00,24.91
,September,0.00,0.00,0.00,0.00,6.25,24.96,6.25,24.96
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.50,20.43,0.50,20.43,0.00,20.43,0.00,20.43
,,,,,,,,,
,Annual Sum or Average,1.00,20.49,1.00,20.49,24.00,24.53,24.00,24.69
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.50,20.54,0.50,20.54,7.00,24.96,7.00,24.96


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,7.00,17.86,4.00,18.66,0.00,18.66,0.00,18.66
,February,11.25,18.30,7.50,18.97,0.00,18.97,0.00,18.97
,March,7.75,20.11,7.75,20.11,0.00,20.11,0.00,20.11
,April,7.00,20.21,7.00,20.21,0.00,20.21,0.00,20.21
,May,1.00,20.48,1.00,20.48,0.00,20.48,0.00,20.48
,June,0.00,0.00,0.00,0.00,1.00,24.53,1.00,24.53
,July,0.00,0.00,0.00,0.00,1.00,24.52,1.00,24.52
,August,0.00,0.00,0.00,0.00,5.50,24.63,5.50,24.63
,September,0.00,0.00,0.00,0.00,11.00,26.47,7.50,25.78
,October,0.50,20.37,0.50,20.37,1.50,26.19,0.00,26.19
,November,1.25,20.08,1.25,20.08,0.00,20.08,0.00,20.08
,December,18.25,16.23,5.00,17.03,0.00,17.03,0.00,17.03
,,,,,,,,,
,Annual Sum or Average,54.00,18.15,34.00,18.90,20.00,20.22,15.00,20.77
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,17.03,0.00,17.03
,Maximum of Months,18.25,20.48,7.75,20.48,11.00,26.47,7.50,26.19


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,33.50,16.51,11.00,17.39,0.00,17.39,0.00,17.39
,February,22.75,17.37,11.25,18.21,0.00,18.21,0.00,18.21
,March,10.75,20.06,10.75,20.06,0.00,20.06,0.00,20.06
,April,7.50,20.18,7.50,20.18,0.00,20.18,0.00,20.18
,May,1.00,20.51,1.00,20.51,0.00,20.51,0.00,20.51
,June,0.00,0.00,0.00,0.00,1.50,24.65,1.50,24.65
,July,0.00,0.00,0.00,0.00,3.00,24.57,3.00,24.57
,August,0.00,0.00,0.00,0.00,4.25,24.64,4.25,24.64
,September,0.00,0.00,0.00,0.00,5.00,24.63,5.00,24.63
,October,0.75,20.39,0.75,20.39,0.00,20.39,0.00,20.39
,November,2.25,19.49,2.00,19.76,0.00,19.76,0.00,19.76
,December,41.75,16.11,11.25,16.96,0.00,16.96,0.00,16.96
,,,,,,,,,
,Annual Sum or Average,120.25,17.19,55.50,18.10,13.75,18.57,13.75,18.98
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,16.96,0.00,16.96
,Maximum of Months,41.75,20.51,11.25,20.51,5.00,24.65,5.00,24.65


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,55.25,16.05,12.75,16.81,0.00,16.81,0.00,16.81
,February,30.25,17.06,12.75,17.93,0.00,17.93,0.00,17.93
,March,11.25,20.12,11.25,20.12,0.00,20.12,0.00,20.12
,April,9.25,20.30,9.25,20.30,0.00,20.30,0.00,20.30
,May,0.50,20.46,0.50,20.46,0.00,20.46,0.00,20.46
,June,0.00,0.00,0.00,0.00,0.50,24.52,0.50,24.52
,July,0.00,0.00,0.00,0.00,0.25,24.56,0.25,24.56
,August,0.00,0.00,0.00,0.00,1.50,24.48,1.50,24.48
,September,0.00,0.00,0.00,0.00,1.00,24.55,1.00,24.55
,October,0.75,20.44,0.75,20.44,0.00,20.44,0.00,20.44
,November,3.50,19.86,3.25,20.04,0.00,20.04,0.00,20.04
,December,47.25,16.07,12.25,16.91,0.00,16.91,0.00,16.91
,,,,,,,,,
,Annual Sum or Average,158.00,16.91,62.75,17.82,3.25,17.92,3.25,18.02
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,16.81,0.00,16.81
,Maximum of Months,55.25,20.46,12.75,20.46,1.50,24.56,1.50,24.56


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,33.25,16.45,10.50,17.31,0.00,17.31,0.00,17.31
,February,19.75,17.76,11.25,18.55,0.00,18.55,0.00,18.55
,March,10.50,20.05,10.50,20.05,0.00,20.05,0.00,20.05
,April,8.25,20.21,8.25,20.21,0.00,20.21,0.00,20.21
,May,1.00,20.49,1.00,20.49,0.00,20.49,0.00,20.49
,June,0.00,0.00,0.00,0.00,3.00,25.07,2.75,24.85
,July,0.00,0.00,0.00,0.00,3.75,24.54,3.75,24.54
,August,0.00,0.00,0.00,0.00,9.50,26.21,6.75,25.55
,September,0.00,0.00,0.00,0.00,6.00,25.33,5.25,25.01
,October,1.00,20.41,1.00,20.41,0.00,20.41,0.00,20.41
,November,1.75,19.99,1.75,19.99,0.00,19.99,0.00,19.99
,December,40.25,16.11,10.75,16.94,0.00,16.94,0.00,16.94
,,,,,,,,,
,Annual Sum or Average,115.75,17.27,55.00,18.17,22.25,19.02,18.50,19.51
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,16.94,0.00,16.94
,Maximum of Months,40.25,20.49,11.25,20.49,9.50,26.21,6.75,25.55


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,ATTIC
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,1054.00,22.34,134.25,22.16,134.25,22.02
,February,969.00,22.10,195.50,21.88,195.50,21.73
,March,1014.75,22.65,1.75,22.64,1.75,22.64
,April,1122.00,23.04,6.25,23.04,6.25,23.04
,May,336.00,23.79,190.50,24.15,5.25,24.16
,June,30.00,25.58,909.50,24.67,30.00,24.70
,July,73.00,25.60,1052.25,24.66,73.00,24.72
,August,32.75,25.65,1011.25,24.63,32.75,24.66
,September,2.00,24.17,738.00,24.76,0.25,24.76
,October,390.25,23.20,181.75,23.83,0.00,23.83
,November,840.50,23.36,8.00,23.35,4.25,23.34
,December,1105.00,22.38,177.25,22.17,177.25,22.01
,,,,,,,
,Annual Sum or Average,6969.25,22.77,4606.25,23.36,660.50,23.28
,Minimum of Months,2.00,22.10,1.75,21.88,0.00,21.73
,Maximum of Months,1122.00,25.65,1052.25,24.76,195.50,24.76


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,982.75,22.20,230.25,21.91,230.25,21.72
,February,914.25,21.86,383.00,21.46,383.00,21.24
,March,993.00,21.94,419.00,21.55,419.00,21.33
,April,1122.00,21.76,431.75,21.45,431.75,21.28
,May,1025.50,23.34,41.00,23.25,40.00,23.16
,June,153.00,23.87,402.00,24.69,0.00,24.69
,July,133.00,24.31,623.75,24.73,66.75,24.73
,August,31.25,23.90,763.00,24.69,0.00,24.69
,September,100.25,23.75,603.00,24.77,0.00,24.77
,October,542.00,22.50,364.50,22.94,105.50,22.70
,November,650.25,22.90,93.00,22.78,59.50,22.62
,December,1014.00,22.09,353.25,21.71,353.25,21.48
,,,,,,,
,Annual Sum or Average,7661.25,22.38,4707.50,22.62,2089.00,22.35
,Minimum of Months,31.25,21.76,41.00,21.45,0.00,21.24
,Maximum of Months,1122.00,24.31,763.00,24.77,431.75,24.77


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,868.00,20.99,580.75,20.77,580.75,20.68
,February,798.00,20.98,531.00,20.69,531.00,20.56
,March,896.00,21.58,475.25,21.17,475.25,20.97
,April,924.00,21.64,397.00,21.30,397.00,21.11
,May,761.50,23.46,32.50,23.38,28.75,23.29
,June,14.00,23.92,573.00,24.90,0.00,24.90
,July,35.50,24.45,701.75,24.82,26.25,24.81
,August,10.75,23.94,721.00,24.79,0.00,24.79
,September,92.25,23.90,416.00,24.87,0.00,24.87
,October,689.75,22.91,106.25,22.64,95.50,22.41
,November,783.75,22.40,147.50,22.12,147.50,21.92
,December,910.00,21.16,585.75,20.86,585.75,20.74
,,,,,,,
,Annual Sum or Average,6783.50,21.88,5267.75,22.14,2867.75,21.82
,Minimum of Months,10.75,20.98,32.50,20.69,0.00,20.56
,Maximum of Months,924.00,24.45,721.00,24.90,585.75,24.90


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,1054.00,20.80,823.75,20.68,823.75,20.63
,February,969.00,20.70,806.75,20.58,806.75,20.54
,March,1088.00,21.25,744.75,20.98,744.75,20.87
,April,1122.00,21.36,594.50,21.11,594.50,20.99
,May,1049.50,23.34,44.25,23.25,42.50,23.16
,June,117.00,23.90,415.50,24.81,0.00,24.81
,July,89.50,24.19,616.25,24.73,41.25,24.72
,August,47.75,23.91,557.25,24.75,0.00,24.75
,September,307.25,23.86,256.75,24.46,0.00,24.46
,October,1053.75,22.90,129.75,22.65,129.75,22.44
,November,952.00,21.92,267.25,21.65,267.25,21.47
,December,1105.00,20.94,845.25,20.76,845.25,20.69
,,,,,,,
,Annual Sum or Average,8954.75,21.79,6102.00,21.83,4295.75,21.55
,Minimum of Months,47.75,20.70,44.25,20.58,0.00,20.54
,Maximum of Months,1122.00,24.19,845.25,24.81,845.25,24.81


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,1054.00,21.32,591.75,21.05,591.75,20.93
,February,969.00,21.18,631.00,20.91,631.00,20.79
,March,1066.75,21.69,561.00,21.32,559.50,21.14
,April,1114.00,21.71,470.75,21.39,470.75,21.22
,May,879.25,23.45,63.25,23.44,30.00,23.36
,June,111.50,25.57,591.00,25.31,43.50,25.48
,July,79.25,25.33,709.25,25.03,45.75,25.10
,August,53.00,26.64,762.25,25.05,34.25,25.18
,September,172.75,24.02,481.25,24.91,6.75,24.94
,October,780.00,22.88,177.50,22.77,109.25,22.55
,November,941.75,22.57,142.75,22.33,142.75,22.15
,December,1105.00,21.41,644.75,21.09,644.75,20.95
,,,,,,,
,Annual Sum or Average,8326.25,22.11,5826.50,22.33,3310.00,22.05
,Minimum of Months,53.00,21.18,63.25,20.91,6.75,20.79
,Maximum of Months,1114.00,26.64,762.25,25.31,644.75,25.48


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,ATTIC
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,CORE_ZN
Custom Monthly Report

