Program Version:,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.04.17 16:17
,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV [],ZONE THERMAL COMFORT FANGER MODEL PPD []
,January,1054.00000,0.00000,0.00000,0.00000,0.00000
,February,969.00000,0.00000,0.00000,0.00000,0.00000
,March,1088.00000,0.00000,0.00000,0.00000,0.00000
,April,1122.00000,0.00000,0.00000,0.00000,0.00000
,May,1071.00000,0.00000,0.00000,0.00000,0.00000
,June,1071.00000,0.00000,0.00000,0.00000,0.00000
,July,1122.00000,0.00000,0.00000,0.00000,0.00000
,August,1088.00000,0.00000,0.00000,0.00000,0.00000
,September,1054.00000,0.00000,0.00000,0.00000,0.00000
,October,1105.00000,0.00000,0.00000,0.00000,0.00000
,November,952.00000,0.00000,0.00000,0.00000,0.00000
,December,1105.00000,0.00000,0.00000,0.00000,0.00000
,,,,,,
,Annual Sum or Average,12801.00000,0.00000,0.00000,0.00000,0.00000
,Minimum of Months,952.00000,0.00000,0.00000,0.00000,0.00000
,Maximum of Months,1122.00000,0.00000,0.00000,0.00000,0.00000


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV [],ZONE THERMAL COMFORT FANGER MODEL PPD []
,January,1054.00000,0.00000,0.00000,0.00000,0.00000
,February,969.00000,0.00000,0.00000,0.00000,0.00000
,March,1088.00000,0.00000,0.00000,0.00000,0.00000
,April,1122.00000,0.00000,0.00000,0.00000,0.00000
,May,1071.00000,0.00000,0.00000,0.00000,0.00000
,June,1071.00000,0.00000,0.00000,0.00000,0.00000
,July,1122.00000,0.00000,0.00000,0.00000,0.00000
,August,1088.00000,0.00000,0.00000,0.00000,0.00000
,September,1054.00000,0.00000,0.00000,0.00000,0.00000
,October,1105.00000,0.00000,0.00000,0.00000,0.00000
,November,952.00000,0.00000,0.00000,0.00000,0.00000
,December,1105.00000,0.00000,0.00000,0.00000,0.00000
,,,,,,
,Annual Sum or Average,12801.00000,0.00000,0.00000,0.00000,0.00000
,Minimum of Months,952.00000,0.00000,0.00000,0.00000,0.00000
,Maximum of Months,1122.00000,0.00000,0.00000,0.00000,0.00000


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV [],ZONE THERMAL COMFORT FANGER MODEL PPD []
,January,868.00000,0.00000,0.00000,0.00000,0.00000
,February,798.00000,0.00000,0.00000,0.00000,0.00000
,March,896.00000,0.00000,0.00000,0.00000,0.00000
,April,924.00000,0.00000,0.00000,0.00000,0.00000
,May,882.00000,0.00000,0.00000,0.00000,0.00000
,June,882.00000,0.00000,0.00000,0.00000,0.00000
,July,924.00000,0.00000,0.00000,0.00000,0.00000
,August,896.00000,0.00000,0.00000,0.00000,0.00000
,September,868.00000,0.00000,0.00000,0.00000,0.00000
,October,910.00000,0.00000,0.00000,0.00000,0.00000
,November,784.00000,0.00000,0.00000,0.00000,0.00000
,December,910.00000,0.00000,0.00000,0.00000,0.00000
,,,,,,
,Annual Sum or Average,10542.00000,0.00000,0.00000,0.00000,0.00000
,Minimum of Months,784.00000,0.00000,0.00000,0.00000,0.00000
,Maximum of Months,924.00000,0.00000,0.00000,0.00000,0.00000


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV [],ZONE THERMAL COMFORT FANGER MODEL PPD []
,January,1054.00000,0.00000,0.00000,0.00000,0.00000
,February,969.00000,0.00000,0.00000,0.00000,0.00000
,March,1088.00000,0.00000,0.00000,0.00000,0.00000
,April,1122.00000,0.00000,0.00000,0.00000,0.00000
,May,1071.00000,0.00000,0.00000,0.00000,0.00000
,June,1071.00000,0.00000,0.00000,0.00000,0.00000
,July,1122.00000,0.00000,0.00000,0.00000,0.00000
,August,1088.00000,0.00000,0.00000,0.00000,0.00000
,September,1054.00000,0.00000,0.00000,0.00000,0.00000
,October,1105.00000,0.00000,0.00000,0.00000,0.00000
,November,952.00000,0.00000,0.00000,0.00000,0.00000
,December,1105.00000,0.00000,0.00000,0.00000,0.00000
,,,,,,
,Annual Sum or Average,12801.00000,0.00000,0.00000,0.00000,0.00000
,Minimum of Months,952.00000,0.00000,0.00000,0.00000,0.00000
,Maximum of Months,1122.00000,0.00000,0.00000,0.00000,0.00000


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV [],ZONE THERMAL COMFORT FANGER MODEL PPD []
,January,1054.00000,0.00000,0.00000,0.00000,0.00000
,February,969.00000,0.00000,0.00000,0.00000,0.00000
,March,1088.00000,0.00000,0.00000,0.00000,0.00000
,April,1122.00000,0.00000,0.00000,0.00000,0.00000
,May,1071.00000,0.00000,0.00000,0.00000,0.00000
,June,1071.00000,0.00000,0.00000,0.00000,0.00000
,July,1122.00000,0.00000,0.00000,0.00000,0.00000
,August,1088.00000,0.00000,0.00000,0.00000,0.00000
,September,1054.00000,0.00000,0.00000,0.00000,0.00000
,October,1105.00000,0.00000,0.00000,0.00000,0.00000
,November,952.00000,0.00000,0.00000,0.00000,0.00000
,December,1105.00000,0.00000,0.00000,0.00000,0.00000
,,,,,,
,Annual Sum or Average,12801.00000,0.00000,0.00000,0.00000,0.00000
,Minimum of Months,952.00000,0.00000,0.00000,0.00000,0.00000
,Maximum of Months,1122.00000,0.00000,0.00000,0.00000,0.00000


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,PSZ-AC:1 HEAT PUMP DX COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,0.260142E+09,58380260.69,112.75,0.249151E+09,10990757.44,0.00,0.27,23-JAN-15:00,0.00,01-JAN-00:15,1538.00,23-JAN-15:00,1538.00,23-JAN-15:00,134.43,28-JAN-14:00,339.14,23-JAN-15:00,0.00
,February,0.264240E+09,59289454.85,117.25,0.258716E+09,5524463.71,0.00,0.26,26-FEB-15:00,0.00,01-FEB-00:15,1505.13,26-FEB-15:00,1505.13,26-FEB-15:00,96.89,28-FEB-14:30,332.18,26-FEB-15:00,0.00
,March,0.101529E+10,0.225106E+09,227.75,0.998692E+09,16598798.10,0.00,0.51,16-MAR-05:15,0.00,01-MAR-00:15,3099.21,16-MAR-05:15,3099.21,16-MAR-05:15,328.37,17-MAR-13:00,660.09,16-MAR-05:15,0.00
,April,0.673924E+09,0.151133E+09,264.50,0.635537E+09,38386280.03,0.00,0.33,12-APR-13:00,0.00,01-APR-00:15,1892.34,12-APR-13:00,1892.34,12-APR-13:00,367.15,28-APR-13:00,414.70,12-APR-13:00,0.00
,May,0.467306E+10,0.103724E+10,711.25,0.420132E+10,0.471738E+09,0.00,0.70,18-MAY-05:15,0.00,01-MAY-00:15,4578.18,18-MAY-05:15,4024.73,18-MAY-05:15,867.47,23-MAY-05:15,946.36,18-MAY-05:15,0.00
,June,0.103572E+11,0.239139E+10,756.00,0.943939E+10,0.917845E+09,0.00,1.00,17-JUN-05:15,0.00,01-JUN-00:15,7266.12,24-JUN-05:15,6942.61,29-JUN-05:15,1763.15,24-JUN-05:15,1455.49,30-JUN-13:00,0.00
,July,0.117542E+11,0.271683E+10,792.00,0.106085E+11,0.114568E+10,0.00,1.00,01-JUL-05:15,0.00,01-JUL-00:15,7290.48,29-JUL-05:15,6886.62,01-JUL-05:15,2132.85,31-JUL-05:15,1410.71,29-JUL-05:15,0.00
,August,0.111665E+11,0.251886E+10,768.00,0.100662E+11,0.110034E+10,0.00,1.00,05-AUG-05:15,0.00,01-AUG-00:15,7367.70,03-AUG-05:15,6885.98,17-AUG-05:15,2209.22,01-AUG-05:15,1418.71,03-AUG-05:15,0.00
,September,0.960638E+10,0.213362E+10,744.00,0.913880E+10,0.467577E+09,0.00,1.00,03-SEP-05:15,0.00,01-SEP-00:15,7300.29,02-SEP-05:15,6983.87,08-SEP-05:15,1835.62,02-SEP-05:45,1411.79,02-SEP-05:15,0.00
,October,0.438373E+10,0.953295E+09,624.50,0.417116E+10,0.212574E+09,0.00,0.94,01-OCT-05:15,0.00,01-OCT-00:15,6598.23,01-OCT-05:15,5818.90,13-OCT-05:15,1062.38,01-OCT-05:15,1302.80,01-OCT-05:15,0.00
,November,0.147309E+10,0.327470E+09,407.00,0.137519E+10,97905391.59,0.00,0.57,10-NOV-06:15,0.00,01-NOV-00:15,3556.56,10-NOV-06:15,3522.68,10-NOV-06:15,319.89,10-NOV-06:15,752.78,10-NOV-06:15,0.00
,December,0.387706E+09,86841607.27,162.50,0.385354E+09,2352816.86,0.00,0.30,04-DEC-14:45,0.00,01-DEC-00:15,1724.64,04-DEC-14:30,1724.64,04-DEC-14:30,36.20,04-DEC-06:00,378.81,04-DEC-14:30,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.560155E+11,0.126594E+11,5687.50,0.515280E+11,0.448751E+10,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,0.260142E+09,58380260.69,112.75,0.249151E+09,2352816.86,0.00,0.26,,0.00,,1505.13,,1505.13,,36.20,,332.18,,0.00
,Maximum of Months,0.117542E+11,0.271683E+10,792.00,0.106085E+11,0.114568E+10,0.00,1.00,,0.00,,7367.70,,6983.87,,2209.22,,1455.49,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,PSZ-AC:2 HEAT PUMP DX COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,0.124892E+10,0.276724E+09,245.50,0.124858E+10,339455.14,0.00,0.44,24-JAN-13:00,0.00,01-JAN-00:15,3782.37,24-JAN-13:00,3782.37,24-JAN-13:00,31.24,10-JAN-16:15,811.58,24-JAN-13:00,0.00
,February,0.109292E+10,0.242141E+09,208.50,0.109240E+10,516402.19,0.00,0.40,26-FEB-13:30,0.00,01-FEB-00:15,3436.58,26-FEB-13:30,3436.58,26-FEB-13:30,24.49,19-FEB-15:45,741.88,26-FEB-13:30,0.00
,March,0.153779E+10,0.339825E+09,251.50,0.153628E+10,1507039.25,0.00,0.49,14-MAR-13:15,0.00,01-MAR-00:15,4180.14,14-MAR-13:30,4180.14,14-MAR-13:30,69.73,17-MAR-13:00,934.22,14-MAR-13:15,0.00
,April,0.441013E+09,99324778.86,133.25,0.439132E+09,1881549.62,0.00,0.25,12-APR-13:30,0.00,01-APR-00:15,2090.16,12-APR-13:30,2090.16,12-APR-13:30,115.02,28-APR-14:30,462.21,12-APR-13:30,0.00
,May,0.214460E+10,0.493329E+09,481.25,0.208030E+10,64296744.49,0.00,0.35,17-MAY-13:30,0.00,01-MAY-00:15,2801.85,17-MAY-13:30,2801.85,17-MAY-13:30,284.59,22-MAY-13:15,715.46,17-MAY-13:30,0.00
,June,0.729750E+10,0.180967E+10,740.75,0.691681E+10,0.380690E+09,0.00,0.60,30-JUN-11:00,0.00,01-JUN-00:15,4907.64,30-JUN-11:00,4907.64,30-JUN-11:00,884.70,18-JUN-11:00,1399.42,26-JUN-16:15,0.00
,July,0.879977E+10,0.218014E+10,787.75,0.825612E+10,0.543649E+09,0.00,0.62,16-JUL-11:00,0.00,01-JUL-00:15,4956.37,16-JUL-11:45,4956.37,16-JUL-11:45,1090.61,30-JUL-12:15,1420.56,16-JUL-11:45,0.00
,August,0.936907E+10,0.223765E+10,764.25,0.885245E+10,0.516620E+09,0.00,0.70,18-AUG-11:00,0.00,01-AUG-00:15,6004.15,31-AUG-11:00,6004.15,31-AUG-11:00,944.31,04-AUG-07:15,1552.48,18-AUG-11:00,0.00
,September,0.978222E+10,0.224955E+10,732.50,0.969670E+10,85519099.77,0.00,0.83,28-SEP-13:30,0.00,01-SEP-00:15,7104.32,28-SEP-13:30,7104.32,28-SEP-13:30,486.50,01-SEP-13:00,1753.73,09-SEP-11:00,0.00
,October,0.558282E+10,0.120577E+10,522.25,0.557161E+10,11211937.17,0.00,0.70,11-OCT-13:00,0.00,01-OCT-00:15,6102.68,07-OCT-12:00,6102.68,07-OCT-12:00,156.13,03-OCT-10:00,1398.92,11-OCT-13:00,0.00
,November,0.313186E+10,0.682746E+09,407.50,0.313088E+10,973184.44,0.00,0.62,09-NOV-11:45,0.00,01-NOV-00:15,5426.71,09-NOV-11:45,5426.71,09-NOV-11:45,32.77,10-NOV-11:00,1132.67,09-NOV-11:45,0.00
,December,0.177282E+10,0.390659E+09,295.75,0.177282E+10,0.00,0.00,0.46,17-DEC-14:15,0.00,01-DEC-00:15,3897.63,17-DEC-14:15,3897.63,17-DEC-14:15,0.00,29-DEC-15:15,834.62,17-DEC-14:15,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.522013E+11,0.122075E+11,5570.75,0.505941E+11,0.160720E+10,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,0.441013E+09,99324778.86,133.25,0.439132E+09,0.00,0.00,0.25,,0.00,,2090.16,,2090.16,,0.00,,462.21,,0.00
,Maximum of Months,0.978222E+10,0.224955E+10,787.75,0.969670E+10,0.543649E+09,0.00,0.83,,0.00,,7104.32,,7104.32,,1090.61,,1753.73,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,PSZ-AC:3 HEAT PUMP DX COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,16271571.11,3704310.43,19.75,16271571.11,0.00,0.00,0.09,24-JAN-13:30,0.00,01-JAN-00:15,390.28,24-JAN-13:30,390.28,24-JAN-13:30,0.00,23-JAN-13:45,88.50,24-JAN-13:30,0.00
,February,38211928.30,8660113.26,31.25,38211928.30,0.00,0.00,0.15,27-FEB-11:15,0.00,01-FEB-00:15,665.75,27-FEB-11:15,665.75,27-FEB-11:15,0.00,18-FEB-15:30,149.54,27-FEB-11:15,0.00
,March,0.327527E+09,73650689.37,145.00,0.327483E+09,43592.96,0.00,0.34,14-MAR-10:15,0.00,01-MAR-00:15,1549.59,14-MAR-10:15,1549.59,14-MAR-10:15,10.04,17-MAR-14:15,337.92,14-MAR-10:15,0.00
,April,0.172691E+09,38926280.94,121.00,0.172533E+09,157993.43,0.00,0.25,12-APR-14:15,0.00,01-APR-00:15,1130.94,12-APR-14:15,1130.94,12-APR-14:15,33.19,28-APR-15:15,250.08,12-APR-14:15,0.00
,May,0.146078E+10,0.332822E+09,555.25,0.141998E+10,40795553.09,0.00,0.43,17-MAY-14:15,0.00,01-MAY-00:15,1915.74,17-MAY-14:15,1915.74,17-MAY-14:15,170.41,31-MAY-08:45,476.82,17-MAY-14:15,0.00
,June,0.506470E+10,0.121975E+10,756.00,0.487128E+10,0.193416E+09,0.00,0.78,30-JUN-10:15,0.00,01-JUN-00:15,3644.98,30-JUN-10:15,3644.98,30-JUN-10:15,487.84,18-JUN-08:00,919.54,30-JUN-14:15,0.00
,July,0.568770E+10,0.137751E+10,792.00,0.542510E+10,0.262606E+09,0.00,0.80,01-JUL-08:30,0.00,01-JUL-00:15,3832.19,01-JUL-08:30,3832.19,01-JUL-08:30,531.40,30-JUL-07:45,882.39,17-JUL-10:15,0.00
,August,0.576050E+10,0.134770E+10,768.00,0.549129E+10,0.269213E+09,0.00,0.79,11-AUG-10:15,0.00,01-AUG-00:15,3971.64,05-AUG-08:45,3778.92,11-AUG-08:00,653.91,05-AUG-06:15,921.69,11-AUG-10:15,0.00
,September,0.481006E+10,0.110652E+10,736.00,0.477229E+10,37768288.83,0.00,0.79,09-SEP-10:15,0.00,01-SEP-00:15,3769.80,08-SEP-10:15,3769.80,08-SEP-10:15,248.44,01-SEP-08:00,908.97,09-SEP-10:15,0.00
,October,0.169832E+10,0.377142E+09,498.00,0.169378E+10,4539306.83,0.00,0.51,11-OCT-10:15,0.00,01-OCT-00:15,2339.18,11-OCT-10:15,2339.18,11-OCT-10:15,67.22,09-OCT-08:00,531.51,11-OCT-14:15,0.00
,November,0.374346E+09,83982299.91,210.00,0.374298E+09,48352.10,0.00,0.31,07-NOV-15:15,0.00,01-NOV-00:15,1388.12,07-NOV-15:15,1388.12,07-NOV-15:15,5.92,18-NOV-16:00,307.76,07-NOV-15:15,0.00
,December,44073539.91,9988119.21,37.50,44073539.91,0.00,0.00,0.18,04-DEC-15:15,0.00,01-DEC-00:15,792.66,04-DEC-15:15,792.66,04-DEC-15:15,0.00,04-DEC-11:00,177.28,04-DEC-15:15,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.254552E+11,0.598036E+10,4669.75,0.246466E+11,0.808588E+09,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,16271571.11,3704310.43,19.75,16271571.11,0.00,0.00,0.09,,0.00,,390.28,,390.28,,0.00,,88.50,,0.00
,Maximum of Months,0.576050E+10,0.137751E+10,792.00,0.549129E+10,0.269213E+09,0.00,0.80,,0.00,,3971.64,,3832.19,,653.91,,921.69,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,PSZ-AC:4 HEAT PUMP DX COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15,0.00,01-JAN-00:15,0.00,01-JAN-00:15,0.00,01-JAN-00:15,0.00,01-JAN-00:15,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,01-FEB-00:15,0.00,01-FEB-00:15,0.00,01-FEB-00:15,0.00,01-FEB-00:15,0.00,01-FEB-00:15,0.00,01-FEB-00:15,0.00
,March,0.156933E+09,35900455.60,63.50,0.156933E+09,-0.0,0.00,0.21,14-MAR-14:00,0.00,01-MAR-00:15,1335.05,14-MAR-14:00,1335.05,14-MAR-14:00,0.00,14-MAR-13:00,307.57,14-MAR-14:00,0.00
,April,25882356.01,5892058.49,24.00,25882356.01,0.00,0.00,0.12,12-APR-14:45,0.00,01-APR-00:15,742.67,12-APR-14:45,742.67,12-APR-14:45,0.00,19-APR-13:15,167.67,12-APR-14:45,0.00
,May,0.176104E+10,0.404305E+09,484.00,0.168433E+10,76709041.29,0.00,0.37,17-MAY-13:45,0.00,01-MAY-00:15,2365.68,17-MAY-13:45,2365.68,17-MAY-13:45,247.28,22-MAY-13:15,600.70,17-MAY-13:45,0.00
,June,0.676613E+10,0.165395E+10,753.50,0.640315E+10,0.362981E+09,0.00,0.68,30-JUN-13:00,0.00,01-JUN-00:15,4278.88,30-JUN-13:00,4278.88,30-JUN-13:00,680.88,18-JUN-10:30,1235.75,26-JUN-14:00,0.00
,July,0.789287E+10,0.193218E+10,792.00,0.739635E+10,0.496512E+09,0.00,0.65,16-JUL-14:45,0.00,01-JUL-00:15,4134.89,16-JUL-14:30,4134.89,16-JUL-14:30,775.83,30-JUL-15:00,1169.26,16-JUL-12:00,0.00
,August,0.740760E+10,0.176276E+10,768.00,0.694069E+10,0.466902E+09,0.00,0.68,18-AUG-13:00,0.00,01-AUG-00:15,4290.46,18-AUG-13:00,4290.46,18-AUG-13:00,826.12,05-AUG-05:15,1190.73,18-AUG-13:00,0.00
,September,0.608242E+10,0.142021E+10,717.75,0.600189E+10,80535894.04,0.00,0.65,09-SEP-12:00,0.00,01-SEP-00:15,4194.04,09-SEP-13:30,4194.04,09-SEP-13:30,378.15,01-SEP-14:15,1102.26,09-SEP-12:00,0.00
,October,0.158216E+10,0.355171E+09,399.25,0.157062E+10,11544301.96,0.00,0.41,11-OCT-13:00,0.00,01-OCT-00:15,2610.12,11-OCT-14:15,2610.12,11-OCT-14:15,90.16,03-OCT-13:00,632.26,11-OCT-13:00,0.00
,November,0.197561E+09,44498432.49,84.75,0.197554E+09,6968.97,0.00,0.22,07-NOV-14:00,0.00,01-NOV-00:15,1394.42,07-NOV-14:00,1394.42,07-NOV-14:00,2.39,18-NOV-16:15,314.92,07-NOV-14:00,0.00
,December,16951923.65,3856127.74,15.50,16951923.65,0.00,0.00,0.11,04-DEC-14:00,0.00,01-DEC-00:15,661.54,04-DEC-14:00,661.54,04-DEC-14:00,0.00,03-DEC-15:30,149.64,04-DEC-14:00,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.318895E+11,0.761872E+10,4102.25,0.303944E+11,0.149519E+10,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,-0.0,0.00,0.00,,0.00,,0.00,,0.00,,0.00,,0.00,,0.00
,Maximum of Months,0.789287E+10,0.193218E+10,792.00,0.739635E+10,0.496512E+09,0.00,0.68,,0.00,,4290.46,,4290.46,,826.12,,1235.75,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,PSZ-AC:5 HEAT PUMP DX COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,72803197.18,16360832.90,44.50,72790307.96,12889.22,0.00,0.24,23-JAN-15:00,0.00,01-JAN-00:15,1105.45,23-JAN-15:00,1105.45,23-JAN-15:00,3.75,28-JAN-16:45,245.02,23-JAN-15:00,0.00
,February,71754238.06,16167372.27,45.25,71754238.06,0.00,0.00,0.22,26-FEB-16:30,0.00,01-FEB-00:15,1021.12,26-FEB-16:30,1021.12,26-FEB-16:30,0.00,20-FEB-16:15,226.94,26-FEB-16:30,0.00
,March,0.372830E+09,83609405.19,139.75,0.372754E+09,75834.18,0.00,0.41,13-MAR-15:00,0.00,01-MAR-00:15,1930.88,13-MAR-15:00,1930.88,13-MAR-15:00,16.01,17-MAR-13:00,431.30,13-MAR-15:00,0.00
,April,0.191936E+09,43202462.11,107.75,0.191259E+09,677007.42,0.00,0.27,08-APR-15:00,0.00,01-APR-00:15,1270.65,08-APR-15:00,1270.65,08-APR-15:00,67.89,28-APR-14:45,280.14,08-APR-15:00,0.00
,May,0.151705E+10,0.346578E+09,525.75,0.145792E+10,59125452.92,0.00,0.48,31-MAY-15:00,0.00,01-MAY-00:15,2349.91,31-MAY-15:00,2238.46,31-MAY-15:00,218.64,22-MAY-15:00,569.92,31-MAY-15:00,0.00
,June,0.503573E+10,0.122985E+10,757.75,0.479413E+10,0.241606E+09,0.00,0.78,26-JUN-15:00,0.00,01-JUN-00:15,3653.28,30-JUN-15:00,3653.28,30-JUN-15:00,421.32,18-JUN-10:30,1057.99,26-JUN-15:00,0.00
,July,0.550507E+10,0.135101E+10,792.00,0.518383E+10,0.321234E+09,0.00,0.75,01-JUL-15:00,0.00,01-JUL-00:15,3595.81,01-JUL-15:00,3595.81,01-JUL-15:00,600.41,30-JUL-15:45,923.80,15-JUL-15:30,0.00
,August,0.551810E+10,0.131190E+10,775.00,0.520803E+10,0.310067E+09,0.00,0.81,16-AUG-15:00,0.00,01-AUG-00:15,3823.30,11-AUG-15:00,3823.30,11-AUG-15:00,570.66,05-AUG-15:45,1068.11,16-AUG-15:00,0.00
,September,0.483115E+10,0.112030E+10,731.00,0.477739E+10,53762206.70,0.00,0.73,10-SEP-15:00,0.00,01-SEP-00:15,3629.51,02-SEP-15:00,3629.51,02-SEP-15:00,279.22,01-SEP-14:30,904.40,10-SEP-15:00,0.00
,October,0.186091E+10,0.411233E+09,509.25,0.185215E+10,8766079.54,0.00,0.59,11-OCT-15:45,0.00,01-OCT-00:15,2840.90,11-OCT-15:00,2840.90,11-OCT-15:00,90.78,03-OCT-15:30,636.02,11-OCT-15:30,0.00
,November,0.532372E+09,0.118856E+09,226.75,0.531904E+09,468007.30,0.00,0.41,07-NOV-15:45,0.00,01-NOV-00:15,1965.45,07-NOV-15:45,1965.45,07-NOV-15:45,15.75,18-NOV-16:00,424.92,07-NOV-15:45,0.00
,December,0.144536E+09,32451318.72,78.75,0.144536E+09,-0.0,0.00,0.25,04-DEC-15:30,0.00,01-DEC-00:15,1184.27,04-DEC-15:30,1184.27,04-DEC-15:30,0.00,03-DEC-15:45,261.82,04-DEC-15:30,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.256542E+11,0.608152E+10,4733.50,0.246584E+11,0.995795E+09,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,71754238.06,16167372.27,44.50,71754238.06,-0.0,0.00,0.22,,0.00,,1021.12,,1021.12,,0.00,,226.94,,0.00
,Maximum of Months,0.551810E+10,0.135101E+10,792.00,0.520803E+10,0.321234E+09,0.00,0.81,,0.00,,3823.30,,3823.30,,600.41,,1068.11,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,157.96,130.49,27.47,185.07,70.34,0.00,0.00,0.00
,February,151.37,121.29,30.08,177.01,72.02,0.00,0.00,0.00
,March,108.66,71.84,36.82,128.75,56.62,0.00,0.00,0.00
,April,58.99,20.24,38.75,60.11,50.07,0.00,0.00,0.00
,May,48.80,3.47,45.33,51.69,30.40,0.00,0.00,0.00
,June,43.20,0.51,42.70,57.90,18.17,0.00,0.00,0.00
,July,45.91,2.08,43.83,63.54,16.98,0.00,0.00,0.00
,August,60.82,19.38,41.45,85.10,20.65,0.00,0.00,0.00
,September,93.18,50.29,42.89,125.77,33.01,0.00,0.00,0.00
,October,124.16,88.80,35.37,151.99,63.46,0.00,0.00,0.00
,November,151.69,121.49,30.21,180.32,70.64,0.00,0.00,0.00
,December,145.12,118.03,27.09,166.69,79.58,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,98.86,61.99,36.87,119.17,48.36,0.00,0.00,0.00
,Minimum of Months,43.20,0.51,27.09,51.69,16.98,0.00,0.00,0.00
,Maximum of Months,157.96,130.49,45.33,185.07,79.58,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,157.95,130.49,27.47,185.07,70.34,0.00,0.00,0.00
,February,151.37,121.29,30.08,177.01,72.01,0.00,0.00,0.00
,March,108.66,71.84,36.82,128.75,56.62,0.00,0.00,0.00
,April,58.85,20.18,38.68,59.87,50.09,0.00,0.00,0.00
,May,48.76,3.47,45.30,51.63,30.40,0.00,0.00,0.00
,June,43.20,0.50,42.69,57.89,18.17,0.00,0.00,0.00
,July,45.90,2.08,43.82,63.51,16.98,0.00,0.00,0.00
,August,60.72,19.33,41.39,84.90,20.65,0.00,0.00,0.00
,September,93.08,50.25,42.83,125.59,33.03,0.00,0.00,0.00
,October,124.16,88.80,35.36,151.99,63.45,0.00,0.00,0.00
,November,151.69,121.49,30.21,180.32,70.64,0.00,0.00,0.00
,December,145.12,118.03,27.09,166.69,79.58,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,98.83,61.98,36.85,119.11,48.36,0.00,0.00,0.00
,Minimum of Months,43.20,0.50,27.09,51.63,16.98,0.00,0.00,0.00
,Maximum of Months,157.95,130.49,45.30,185.07,79.58,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,157.95,130.49,27.47,185.07,70.34,0.00,0.00,0.00
,February,151.37,121.29,30.08,177.01,72.01,0.00,0.00,0.00
,March,108.66,71.84,36.82,128.75,56.62,0.00,0.00,0.00
,April,58.85,20.18,38.68,59.87,50.09,0.00,0.00,0.00
,May,48.76,3.47,45.30,51.63,30.40,0.00,0.00,0.00
,June,43.20,0.50,42.69,57.89,18.17,0.00,0.00,0.00
,July,45.90,2.08,43.82,63.51,16.98,0.00,0.00,0.00
,August,60.72,19.33,41.39,84.90,20.65,0.00,0.00,0.00
,September,93.07,50.25,42.82,125.58,33.04,0.00,0.00,0.00
,October,124.16,88.80,35.36,151.99,63.45,0.00,0.00,0.00
,November,151.69,121.49,30.21,180.32,70.64,0.00,0.00,0.00
,December,145.12,118.03,27.09,166.69,79.58,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,98.83,61.98,36.85,119.11,48.37,0.00,0.00,0.00
,Minimum of Months,43.20,0.50,27.09,51.63,16.98,0.00,0.00,0.00
,Maximum of Months,157.95,130.49,45.30,185.07,79.58,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,157.95,130.49,27.47,185.07,70.34,0.00,0.00,0.00
,February,151.37,121.29,30.08,177.01,72.01,0.00,0.00,0.00
,March,108.66,71.84,36.82,128.75,56.62,0.00,0.00,0.00
,April,58.85,20.18,38.68,59.87,50.09,0.00,0.00,0.00
,May,48.76,3.47,45.30,51.63,30.40,0.00,0.00,0.00
,June,43.20,0.50,42.69,57.89,18.17,0.00,0.00,0.00
,July,45.90,2.08,43.82,63.51,16.98,0.00,0.00,0.00
,August,60.72,19.33,41.39,84.90,20.65,0.00,0.00,0.00
,September,93.06,50.25,42.82,125.58,33.04,0.00,0.00,0.00
,October,124.16,88.80,35.36,151.99,63.45,0.00,0.00,0.00
,November,151.69,121.49,30.21,180.32,70.64,0.00,0.00,0.00
,December,145.12,118.03,27.09,166.69,79.58,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,98.83,61.98,36.85,119.11,48.37,0.00,0.00,0.00
,Minimum of Months,43.20,0.50,27.09,51.63,16.98,0.00,0.00,0.00
,Maximum of Months,157.95,130.49,45.30,185.07,79.58,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,157.95,130.49,27.47,185.07,70.34,0.00,0.00,0.00
,February,151.37,121.29,30.08,177.01,72.01,0.00,0.00,0.00
,March,108.66,71.84,36.82,128.75,56.62,0.00,0.00,0.00
,April,58.85,20.18,38.68,59.87,50.09,0.00,0.00,0.00
,May,48.76,3.47,45.30,51.63,30.40,0.00,0.00,0.00
,June,43.20,0.50,42.69,57.89,18.17,0.00,0.00,0.00
,July,45.90,2.08,43.82,63.51,16.98,0.00,0.00,0.00
,August,60.72,19.33,41.39,84.90,20.65,0.00,0.00,0.00
,September,93.08,50.25,42.83,125.58,33.02,0.00,0.00,0.00
,October,124.16,88.80,35.36,151.99,63.45,0.00,0.00,0.00
,November,151.69,121.49,30.21,180.32,70.64,0.00,0.00,0.00
,December,145.12,118.03,27.09,166.69,79.58,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,98.83,61.98,36.85,119.11,48.36,0.00,0.00,0.00
,Minimum of Months,43.20,0.50,27.09,51.63,16.98,0.00,0.00,0.00
,Maximum of Months,157.95,130.49,45.30,185.07,79.58,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,157.96,130.49,27.47,185.07,70.34,0.00,0.00,0.00
,February,151.37,121.29,30.08,177.01,72.02,0.00,0.00,0.00
,March,108.66,71.84,36.82,128.75,56.62,0.00,0.00,0.00
,April,59.04,20.26,38.78,60.16,50.01,0.00,0.00,0.00
,May,48.80,3.48,45.32,51.69,30.40,0.00,0.00,0.00
,June,43.20,0.51,42.70,57.90,18.17,0.00,0.00,0.00
,July,45.91,2.08,43.83,63.54,16.98,0.00,0.00,0.00
,August,60.86,19.40,41.46,85.18,20.65,0.00,0.00,0.00
,September,93.20,50.30,42.89,125.71,32.92,0.00,0.00,0.00
,October,124.16,88.80,35.37,151.99,63.46,0.00,0.00,0.00
,November,151.69,121.49,30.21,180.32,70.64,0.00,0.00,0.00
,December,145.12,118.03,27.09,166.69,79.58,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,98.87,62.00,36.87,119.18,48.35,0.00,0.00,0.00
,Minimum of Months,43.20,0.51,27.09,51.69,16.98,0.00,0.00,0.00
,Maximum of Months,157.96,130.49,45.32,185.07,79.58,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_DOOR
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,221.63,182.72,38.91,259.53,98.11,0.00,0.00,0.00
,February,212.47,169.83,42.64,248.32,100.24,0.00,0.00,0.00
,March,156.10,103.33,52.77,185.39,78.67,0.00,0.00,0.00
,April,95.55,37.40,58.15,103.50,69.24,0.00,0.00,0.00
,May,79.39,10.38,69.00,90.00,42.40,0.00,0.00,0.00
,June,69.56,6.08,63.48,96.39,25.58,0.00,0.00,0.00
,July,74.52,8.32,66.21,105.67,23.86,0.00,0.00,0.00
,August,101.33,39.04,62.30,145.06,29.03,0.00,0.00,0.00
,September,145.10,81.57,63.53,197.65,46.23,0.00,0.00,0.00
,October,174.54,124.34,50.20,213.17,88.33,0.00,0.00,0.00
,November,212.89,170.11,42.78,252.86,98.45,0.00,0.00,0.00
,December,203.66,165.27,38.39,233.81,110.82,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,145.17,91.08,54.09,177.19,67.40,0.00,0.00,0.00
,Minimum of Months,69.56,6.08,38.39,90.00,23.86,0.00,0.00,0.00
,Maximum of Months,221.63,182.72,69.00,259.53,110.82,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_2_WALL_EAST_WINDOW_4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,50.34,31.18,19.17,47.14,68.04,0.00,0.00,0.00
,February,66.60,42.23,24.38,65.80,69.73,0.00,0.00,0.00
,March,79.51,46.57,32.94,83.95,53.37,0.00,0.00,0.00
,April,80.18,39.23,40.95,82.67,46.98,0.00,0.00,0.00
,May,92.90,38.96,53.94,107.86,28.51,0.00,0.00,0.00
,June,113.52,59.16,54.37,152.33,17.52,0.00,0.00,0.00
,July,102.65,48.68,53.97,139.45,16.55,0.00,0.00,0.00
,August,104.35,57.09,47.27,139.22,19.90,0.00,0.00,0.00
,September,87.95,47.86,40.10,110.84,30.09,0.00,0.00,0.00
,October,64.20,35.30,28.90,67.56,61.04,0.00,0.00,0.00
,November,50.28,28.49,21.79,47.88,68.24,0.00,0.00,0.00
,December,43.76,25.47,18.28,38.98,80.33,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,78.06,41.66,36.40,90.42,46.57,0.00,0.00,0.00
,Minimum of Months,43.76,25.47,18.28,38.98,16.55,0.00,0.00,0.00
,Maximum of Months,113.52,59.16,54.37,152.33,80.33,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_2_WALL_EAST_WINDOW_3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,50.34,31.18,19.17,47.14,68.04,0.00,0.00,0.00
,February,66.60,42.23,24.38,65.80,69.73,0.00,0.00,0.00
,March,79.51,46.57,32.94,83.95,53.37,0.00,0.00,0.00
,April,80.18,39.23,40.95,82.67,46.98,0.00,0.00,0.00
,May,92.89,38.96,53.94,107.85,28.51,0.00,0.00,0.00
,June,113.52,59.16,54.36,152.33,17.52,0.00,0.00,0.00
,July,102.65,48.68,53.97,139.45,16.55,0.00,0.00,0.00
,August,104.35,57.09,47.26,139.21,19.90,0.00,0.00,0.00
,September,87.95,47.86,40.09,110.83,30.09,0.00,0.00,0.00
,October,64.20,35.30,28.90,67.55,61.04,0.00,0.00,0.00
,November,50.28,28.49,21.79,47.88,68.24,0.00,0.00,0.00
,December,43.76,25.47,18.28,38.98,80.33,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,78.06,41.66,36.40,90.42,46.57,0.00,0.00,0.00
,Minimum of Months,43.76,25.47,18.28,38.98,16.55,0.00,0.00,0.00
,Maximum of Months,113.52,59.16,54.36,152.33,80.33,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_2_WALL_EAST_WINDOW_2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,50.34,31.18,19.17,47.14,68.04,0.00,0.00,0.00
,February,66.60,42.23,24.38,65.80,69.73,0.00,0.00,0.00
,March,79.51,46.57,32.94,83.95,53.37,0.00,0.00,0.00
,April,80.18,39.23,40.95,82.67,46.98,0.00,0.00,0.00
,May,92.89,38.96,53.94,107.85,28.51,0.00,0.00,0.00
,June,113.52,59.16,54.36,152.33,17.52,0.00,0.00,0.00
,July,102.65,48.68,53.97,139.45,16.55,0.00,0.00,0.00
,August,104.35,57.09,47.26,139.21,19.90,0.00,0.00,0.00
,September,87.95,47.86,40.09,110.83,30.09,0.00,0.00,0.00
,October,64.20,35.30,28.90,67.55,61.04,0.00,0.00,0.00
,November,50.28,28.49,21.79,47.88,68.24,0.00,0.00,0.00
,December,43.76,25.47,18.28,38.98,80.33,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,78.06,41.66,36.40,90.42,46.57,0.00,0.00,0.00
,Minimum of Months,43.76,25.47,18.28,38.98,16.55,0.00,0.00,0.00
,Maximum of Months,113.52,59.16,54.36,152.33,80.33,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_2_WALL_EAST_WINDOW_1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,50.45,31.24,19.20,47.31,67.99,0.00,0.00,0.00
,February,66.64,42.26,24.39,65.88,69.71,0.00,0.00,0.00
,March,79.51,46.57,32.94,83.95,53.37,0.00,0.00,0.00
,April,80.18,39.23,40.95,82.67,46.98,0.00,0.00,0.00
,May,92.90,38.96,53.94,107.86,28.51,0.00,0.00,0.00
,June,113.52,59.16,54.37,152.33,17.52,0.00,0.00,0.00
,July,102.65,48.68,53.97,139.45,16.55,0.00,0.00,0.00
,August,104.35,57.09,47.27,139.22,19.90,0.00,0.00,0.00
,September,87.95,47.86,40.10,110.84,30.09,0.00,0.00,0.00
,October,64.21,35.30,28.90,67.58,61.04,0.00,0.00,0.00
,November,50.36,28.54,21.82,48.05,68.23,0.00,0.00,0.00
,December,43.88,25.55,18.33,39.16,80.26,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,78.09,41.68,36.41,90.47,46.56,0.00,0.00,0.00
,Minimum of Months,43.88,25.55,18.33,39.16,16.55,0.00,0.00,0.00
,Maximum of Months,113.52,59.16,54.37,152.33,80.26,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,15.90,0.00,15.90,4.18,71.33,0.00,0.00,0.00
,February,20.05,0.00,20.05,5.86,71.50,0.00,0.00,0.00
,March,27.02,0.00,27.02,15.41,54.21,0.00,0.00,0.00
,April,33.63,0.19,33.44,21.97,47.06,0.00,0.00,0.00
,May,45.83,1.48,44.35,45.06,27.51,0.00,0.00,0.00
,June,50.53,5.34,45.18,68.42,16.66,0.00,0.00,0.00
,July,47.55,2.93,44.62,65.50,15.82,0.00,0.00,0.00
,August,38.47,0.87,37.60,49.99,18.95,0.00,0.00,0.00
,September,32.21,0.01,32.20,36.59,30.31,0.00,0.00,0.00
,October,23.12,0.00,23.12,13.24,61.01,0.00,0.00,0.00
,November,17.61,0.00,17.61,5.66,68.90,0.00,0.00,0.00
,December,14.82,0.00,14.82,3.34,83.37,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,30.62,0.90,29.71,28.06,47.09,0.00,0.00,0.00
,Minimum of Months,14.82,0.00,14.82,3.34,15.82,0.00,0.00,0.00
,Maximum of Months,50.53,5.34,45.18,68.42,83.37,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,15.90,0.00,15.90,4.18,71.33,0.00,0.00,0.00
,February,20.05,0.00,20.05,5.86,71.50,0.00,0.00,0.00
,March,27.02,0.00,27.02,15.41,54.21,0.00,0.00,0.00
,April,33.58,0.18,33.40,21.95,47.12,0.00,0.00,0.00
,May,45.68,1.43,44.25,44.80,27.53,0.00,0.00,0.00
,June,50.36,5.26,45.10,68.08,16.65,0.00,0.00,0.00
,July,47.39,2.86,44.53,65.19,15.82,0.00,0.00,0.00
,August,38.32,0.82,37.50,49.73,18.95,0.00,0.00,0.00
,September,32.21,0.01,32.20,36.59,30.31,0.00,0.00,0.00
,October,23.12,0.00,23.12,13.24,61.01,0.00,0.00,0.00
,November,17.61,0.00,17.61,5.66,68.90,0.00,0.00,0.00
,December,14.82,0.00,14.82,3.34,83.37,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,30.56,0.88,29.68,27.96,47.10,0.00,0.00,0.00
,Minimum of Months,14.82,0.00,14.82,3.34,15.82,0.00,0.00,0.00
,Maximum of Months,50.36,5.26,45.10,68.08,83.37,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,15.90,0.00,15.90,4.18,71.33,0.00,0.00,0.00
,February,20.05,0.00,20.05,5.86,71.50,0.00,0.00,0.00
,March,27.02,0.00,27.02,15.41,54.21,0.00,0.00,0.00
,April,33.57,0.18,33.39,21.95,47.14,0.00,0.00,0.00
,May,45.68,1.43,44.25,44.80,27.53,0.00,0.00,0.00
,June,50.36,5.26,45.10,68.08,16.65,0.00,0.00,0.00
,July,47.39,2.86,44.53,65.19,15.82,0.00,0.00,0.00
,August,38.32,0.82,37.50,49.73,18.96,0.00,0.00,0.00
,September,32.21,0.01,32.20,36.59,30.31,0.00,0.00,0.00
,October,23.12,0.00,23.12,13.24,61.01,0.00,0.00,0.00
,November,17.61,0.00,17.61,5.66,68.90,0.00,0.00,0.00
,December,14.82,0.00,14.82,3.34,83.37,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,30.56,0.88,29.68,27.96,47.10,0.00,0.00,0.00
,Minimum of Months,14.82,0.00,14.82,3.34,15.82,0.00,0.00,0.00
,Maximum of Months,50.36,5.26,45.10,68.08,83.37,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,15.90,0.00,15.90,4.18,71.33,0.00,0.00,0.00
,February,20.05,0.00,20.05,5.86,71.50,0.00,0.00,0.00
,March,27.02,0.00,27.02,15.41,54.21,0.00,0.00,0.00
,April,33.57,0.18,33.39,21.95,47.14,0.00,0.00,0.00
,May,45.68,1.43,44.25,44.80,27.53,0.00,0.00,0.00
,June,50.36,5.26,45.10,68.08,16.65,0.00,0.00,0.00
,July,47.39,2.86,44.53,65.19,15.82,0.00,0.00,0.00
,August,38.32,0.82,37.50,49.73,18.96,0.00,0.00,0.00
,September,32.21,0.01,32.20,36.59,30.32,0.00,0.00,0.00
,October,23.12,0.00,23.12,13.24,61.01,0.00,0.00,0.00
,November,17.61,0.00,17.61,5.66,68.90,0.00,0.00,0.00
,December,14.82,0.00,14.82,3.34,83.37,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,30.56,0.88,29.68,27.96,47.10,0.00,0.00,0.00
,Minimum of Months,14.82,0.00,14.82,3.34,15.82,0.00,0.00,0.00
,Maximum of Months,50.36,5.26,45.10,68.08,83.37,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,15.90,0.00,15.90,4.18,71.33,0.00,0.00,0.00
,February,20.05,0.00,20.05,5.86,71.50,0.00,0.00,0.00
,March,27.02,0.00,27.02,15.41,54.21,0.00,0.00,0.00
,April,33.58,0.18,33.40,21.95,47.13,0.00,0.00,0.00
,May,45.68,1.43,44.25,44.80,27.53,0.00,0.00,0.00
,June,50.36,5.26,45.10,68.08,16.65,0.00,0.00,0.00
,July,47.39,2.86,44.53,65.19,15.82,0.00,0.00,0.00
,August,38.32,0.82,37.50,49.73,18.96,0.00,0.00,0.00
,September,32.21,0.01,32.20,36.60,30.32,0.00,0.00,0.00
,October,23.12,0.00,23.12,13.24,61.01,0.00,0.00,0.00
,November,17.61,0.00,17.61,5.66,68.90,0.00,0.00,0.00
