Program Version:,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.04.17 16:17
,December,14.82,0.00,14.82,3.34,83.37,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,30.56,0.88,29.68,27.96,47.10,0.00,0.00,0.00
,Minimum of Months,14.82,0.00,14.82,3.34,15.82,0.00,0.00,0.00
,Maximum of Months,50.36,5.26,45.10,68.08,83.37,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,15.90,0.00,15.90,4.18,71.33,0.00,0.00,0.00
,February,20.05,0.00,20.05,5.86,71.50,0.00,0.00,0.00
,March,27.02,0.00,27.02,15.41,54.21,0.00,0.00,0.00
,April,33.60,0.19,33.41,21.97,47.11,0.00,0.00,0.00
,May,45.81,1.46,44.35,45.01,27.53,0.00,0.00,0.00
,June,50.50,5.32,45.18,68.35,16.65,0.00,0.00,0.00
,July,47.51,2.90,44.61,65.40,15.82,0.00,0.00,0.00
,August,38.40,0.85,37.55,49.89,18.96,0.00,0.00,0.00
,September,32.21,0.01,32.20,36.60,30.32,0.00,0.00,0.00
,October,23.12,0.00,23.12,13.24,61.01,0.00,0.00,0.00
,November,17.61,0.00,17.61,5.66,68.90,0.00,0.00,0.00
,December,14.82,0.00,14.82,3.34,83.37,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,30.60,0.90,29.70,28.03,47.10,0.00,0.00,0.00
,Minimum of Months,14.82,0.00,14.82,3.34,15.82,0.00,0.00,0.00
,Maximum of Months,50.50,5.32,45.18,68.35,83.37,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_4_WALL_WEST_WINDOW_4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,53.48,34.14,19.34,53.44,70.41,0.00,0.00,0.00
,February,63.89,39.67,24.22,63.37,71.30,0.00,0.00,0.00
,March,74.24,41.17,33.07,77.60,54.48,0.00,0.00,0.00
,April,68.39,28.97,39.42,68.25,48.09,0.00,0.00,0.00
,May,82.77,28.94,53.83,96.36,30.04,0.00,0.00,0.00
,June,101.79,48.33,53.46,138.46,19.46,0.00,0.00,0.00
,July,82.41,29.86,52.54,113.09,17.60,0.00,0.00,0.00
,August,87.17,42.64,44.53,116.64,20.94,0.00,0.00,0.00
,September,78.02,37.40,40.62,99.40,32.11,0.00,0.00,0.00
,October,66.44,38.11,28.34,71.90,62.29,0.00,0.00,0.00
,November,54.94,33.52,21.41,54.83,69.30,0.00,0.00,0.00
,December,44.81,26.79,18.02,40.88,80.79,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,71.55,35.75,35.80,82.93,47.94,0.00,0.00,0.00
,Minimum of Months,44.81,26.79,18.02,40.88,17.60,0.00,0.00,0.00
,Maximum of Months,101.79,48.33,53.83,138.46,80.79,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_4_WALL_WEST_WINDOW_3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,53.37,34.07,19.30,53.25,70.46,0.00,0.00,0.00
,February,63.85,39.64,24.21,63.30,71.31,0.00,0.00,0.00
,March,74.24,41.17,33.07,77.60,54.48,0.00,0.00,0.00
,April,68.39,28.97,39.41,68.25,48.09,0.00,0.00,0.00
,May,82.77,28.94,53.83,96.36,30.04,0.00,0.00,0.00
,June,101.79,48.33,53.46,138.46,19.46,0.00,0.00,0.00
,July,82.40,29.86,52.54,113.09,17.60,0.00,0.00,0.00
,August,87.17,42.64,44.53,116.63,20.94,0.00,0.00,0.00
,September,78.02,37.40,40.62,99.40,32.11,0.00,0.00,0.00
,October,66.43,38.10,28.33,71.88,62.29,0.00,0.00,0.00
,November,54.86,33.47,21.38,54.69,69.31,0.00,0.00,0.00
,December,44.70,26.72,17.98,40.70,80.85,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,71.51,35.73,35.78,82.88,47.95,0.00,0.00,0.00
,Minimum of Months,44.70,26.72,17.98,40.70,17.60,0.00,0.00,0.00
,Maximum of Months,101.79,48.33,53.83,138.46,80.85,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_4_WALL_WEST_WINDOW_2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,53.37,34.07,19.30,53.25,70.46,0.00,0.00,0.00
,February,63.85,39.64,24.21,63.30,71.31,0.00,0.00,0.00
,March,74.24,41.17,33.07,77.60,54.48,0.00,0.00,0.00
,April,68.39,28.97,39.41,68.25,48.09,0.00,0.00,0.00
,May,82.77,28.94,53.83,96.36,30.04,0.00,0.00,0.00
,June,101.79,48.33,53.46,138.46,19.46,0.00,0.00,0.00
,July,82.40,29.86,52.54,113.09,17.60,0.00,0.00,0.00
,August,87.17,42.64,44.53,116.63,20.94,0.00,0.00,0.00
,September,78.02,37.40,40.62,99.40,32.11,0.00,0.00,0.00
,October,66.43,38.10,28.33,71.88,62.29,0.00,0.00,0.00
,November,54.86,33.47,21.38,54.69,69.31,0.00,0.00,0.00
,December,44.70,26.72,17.98,40.70,80.85,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,71.51,35.73,35.78,82.88,47.95,0.00,0.00,0.00
,Minimum of Months,44.70,26.72,17.98,40.70,17.60,0.00,0.00,0.00
,Maximum of Months,101.79,48.33,53.83,138.46,80.85,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_ZN_4_WALL_WEST_WINDOW_1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,53.37,34.07,19.30,53.25,70.46,0.00,0.00,0.00
,February,63.85,39.64,24.21,63.31,71.31,0.00,0.00,0.00
,March,74.24,41.17,33.07,77.60,54.48,0.00,0.00,0.00
,April,68.39,28.97,39.42,68.25,48.09,0.00,0.00,0.00
,May,82.77,28.94,53.83,96.36,30.04,0.00,0.00,0.00
,June,101.79,48.33,53.46,138.46,19.46,0.00,0.00,0.00
,July,82.41,29.86,52.54,113.09,17.60,0.00,0.00,0.00
,August,87.17,42.64,44.53,116.64,20.94,0.00,0.00,0.00
,September,78.02,37.40,40.62,99.40,32.11,0.00,0.00,0.00
,October,66.43,38.10,28.34,71.88,62.29,0.00,0.00,0.00
,November,54.86,33.47,21.39,54.69,69.31,0.00,0.00,0.00
,December,44.70,26.72,17.98,40.70,80.85,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,71.52,35.73,35.79,82.88,47.95,0.00,0.00,0.00
,Minimum of Months,44.70,26.72,17.98,40.70,17.60,0.00,0.00,0.00
,Maximum of Months,101.79,48.33,53.83,138.46,80.85,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.126920E+10,0.104850E+10,0.220701E+09,0.148711E+10,0.565224E+09
,February,0.109856E+10,0.880252E+09,0.218308E+09,0.128470E+10,0.522659E+09
,March,0.873112E+09,0.577221E+09,0.295891E+09,0.103451E+10,0.454933E+09
,April,0.458702E+09,0.157348E+09,0.301354E+09,0.467422E+09,0.389346E+09
,May,0.392118E+09,27917759.02,0.364201E+09,0.415379E+09,0.244275E+09
,June,0.335937E+09,3931122.89,0.332006E+09,0.450207E+09,0.141285E+09
,July,0.368916E+09,16715215.97,0.352201E+09,0.510519E+09,0.136404E+09
,August,0.488735E+09,0.155698E+09,0.333037E+09,0.683818E+09,0.165899E+09
,September,0.724590E+09,0.391060E+09,0.333530E+09,0.978013E+09,0.256713E+09
,October,0.997679E+09,0.713508E+09,0.284172E+09,0.122126E+10,0.509875E+09
,November,0.117956E+10,0.944682E+09,0.234881E+09,0.140218E+10,0.549332E+09
,December,0.116604E+10,0.948362E+09,0.217683E+09,0.133943E+10,0.639433E+09
,,,,,,
,Annual Sum or Average,0.935316E+10,0.586520E+10,0.348796E+10,0.112745E+11,0.457538E+10
,Minimum of Months,0.335937E+09,3931122.89,0.217683E+09,0.415379E+09,0.136404E+09
,Maximum of Months,0.126920E+10,0.104850E+10,0.364201E+09,0.148711E+10,0.639433E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.126920E+10,0.104850E+10,0.220695E+09,0.148710E+10,0.565219E+09
,February,0.109855E+10,0.880252E+09,0.218302E+09,0.128469E+10,0.522656E+09
,March,0.873101E+09,0.577221E+09,0.295880E+09,0.103450E+10,0.454932E+09
,April,0.457644E+09,0.156896E+09,0.300747E+09,0.465575E+09,0.389529E+09
,May,0.391835E+09,27853906.58,0.363982E+09,0.414892E+09,0.244273E+09
,June,0.335904E+09,3926312.95,0.331977E+09,0.450157E+09,0.141282E+09
,July,0.368808E+09,16683048.12,0.352125E+09,0.510333E+09,0.136401E+09
,August,0.487917E+09,0.155315E+09,0.332601E+09,0.682220E+09,0.165909E+09
,September,0.723797E+09,0.390735E+09,0.333061E+09,0.976617E+09,0.256820E+09
,October,0.997671E+09,0.713508E+09,0.284163E+09,0.122125E+10,0.509873E+09
,November,0.117956E+10,0.944682E+09,0.234875E+09,0.140218E+10,0.549328E+09
,December,0.116604E+10,0.948362E+09,0.217677E+09,0.133942E+10,0.639429E+09
,,,,,,
,Annual Sum or Average,0.935002E+10,0.586394E+10,0.348609E+10,0.112689E+11,0.457565E+10
,Minimum of Months,0.335904E+09,3926312.95,0.217677E+09,0.414892E+09,0.136401E+09
,Maximum of Months,0.126920E+10,0.104850E+10,0.363982E+09,0.148710E+10,0.639429E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.126920E+10,0.104850E+10,0.220695E+09,0.148710E+10,0.565219E+09
,February,0.109855E+10,0.880252E+09,0.218302E+09,0.128469E+10,0.522656E+09
,March,0.873101E+09,0.577221E+09,0.295880E+09,0.103450E+10,0.454932E+09
,April,0.457643E+09,0.156896E+09,0.300747E+09,0.465575E+09,0.389529E+09
,May,0.391835E+09,27853906.58,0.363982E+09,0.414892E+09,0.244273E+09
,June,0.335904E+09,3926312.95,0.331977E+09,0.450157E+09,0.141282E+09
,July,0.368808E+09,16683048.12,0.352125E+09,0.510333E+09,0.136401E+09
,August,0.487915E+09,0.155313E+09,0.332601E+09,0.682215E+09,0.165910E+09
,September,0.723677E+09,0.390715E+09,0.332962E+09,0.976528E+09,0.256940E+09
,October,0.997671E+09,0.713508E+09,0.284163E+09,0.122125E+10,0.509873E+09
,November,0.117956E+10,0.944682E+09,0.234875E+09,0.140218E+10,0.549328E+09
,December,0.116604E+10,0.948362E+09,0.217677E+09,0.133942E+10,0.639429E+09
,,,,,,
,Annual Sum or Average,0.934990E+10,0.586391E+10,0.348599E+10,0.112688E+11,0.457577E+10
,Minimum of Months,0.335904E+09,3926312.95,0.217677E+09,0.414892E+09,0.136401E+09
,Maximum of Months,0.126920E+10,0.104850E+10,0.363982E+09,0.148710E+10,0.639429E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.126920E+10,0.104850E+10,0.220695E+09,0.148710E+10,0.565219E+09
,February,0.109855E+10,0.880252E+09,0.218302E+09,0.128469E+10,0.522656E+09
,March,0.873101E+09,0.577221E+09,0.295880E+09,0.103450E+10,0.454932E+09
,April,0.457643E+09,0.156896E+09,0.300747E+09,0.465575E+09,0.389529E+09
,May,0.391835E+09,27853906.58,0.363982E+09,0.414892E+09,0.244273E+09
,June,0.335904E+09,3926312.95,0.331977E+09,0.450157E+09,0.141282E+09
,July,0.368808E+09,16683048.12,0.352125E+09,0.510333E+09,0.136401E+09
,August,0.487915E+09,0.155314E+09,0.332601E+09,0.682216E+09,0.165909E+09
,September,0.723671E+09,0.390717E+09,0.332954E+09,0.976522E+09,0.256941E+09
,October,0.997671E+09,0.713508E+09,0.284163E+09,0.122125E+10,0.509873E+09
,November,0.117956E+10,0.944682E+09,0.234875E+09,0.140218E+10,0.549328E+09
,December,0.116604E+10,0.948362E+09,0.217677E+09,0.133942E+10,0.639429E+09
,,,,,,
,Annual Sum or Average,0.934990E+10,0.586392E+10,0.348598E+10,0.112688E+11,0.457577E+10
,Minimum of Months,0.335904E+09,3926312.95,0.217677E+09,0.414892E+09,0.136401E+09
,Maximum of Months,0.126920E+10,0.104850E+10,0.363982E+09,0.148710E+10,0.639429E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.126920E+10,0.104850E+10,0.220695E+09,0.148710E+10,0.565219E+09
,February,0.109855E+10,0.880252E+09,0.218302E+09,0.128469E+10,0.522656E+09
,March,0.873101E+09,0.577221E+09,0.295880E+09,0.103450E+10,0.454932E+09
,April,0.457643E+09,0.156896E+09,0.300747E+09,0.465575E+09,0.389529E+09
,May,0.391835E+09,27853906.58,0.363982E+09,0.414892E+09,0.244273E+09
,June,0.335904E+09,3926312.95,0.331977E+09,0.450157E+09,0.141282E+09
,July,0.368808E+09,16683048.12,0.352125E+09,0.510333E+09,0.136401E+09
,August,0.487918E+09,0.155317E+09,0.332601E+09,0.682221E+09,0.165905E+09
,September,0.723774E+09,0.390733E+09,0.333041E+09,0.976524E+09,0.256766E+09
,October,0.997671E+09,0.713508E+09,0.284163E+09,0.122125E+10,0.509873E+09
,November,0.117956E+10,0.944682E+09,0.234875E+09,0.140218E+10,0.549328E+09
,December,0.116604E+10,0.948362E+09,0.217677E+09,0.133942E+10,0.639429E+09
,,,,,,
,Annual Sum or Average,0.935000E+10,0.586394E+10,0.348607E+10,0.112688E+11,0.457559E+10
,Minimum of Months,0.335904E+09,3926312.95,0.217677E+09,0.414892E+09,0.136401E+09
,Maximum of Months,0.126920E+10,0.104850E+10,0.363982E+09,0.148710E+10,0.639429E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.126920E+10,0.104850E+10,0.220701E+09,0.148711E+10,0.565224E+09
,February,0.109856E+10,0.880252E+09,0.218308E+09,0.128470E+10,0.522659E+09
,March,0.873112E+09,0.577221E+09,0.295891E+09,0.103451E+10,0.454933E+09
,April,0.459092E+09,0.157557E+09,0.301536E+09,0.467781E+09,0.388890E+09
,May,0.392107E+09,27930827.76,0.364176E+09,0.415370E+09,0.244268E+09
,June,0.335939E+09,3931785.54,0.332007E+09,0.450211E+09,0.141285E+09
,July,0.368930E+09,16725517.74,0.352204E+09,0.510559E+09,0.136404E+09
,August,0.489029E+09,0.155869E+09,0.333159E+09,0.684456E+09,0.165905E+09
,September,0.724684E+09,0.391148E+09,0.333537E+09,0.977521E+09,0.256016E+09
,October,0.997679E+09,0.713508E+09,0.284172E+09,0.122126E+10,0.509875E+09
,November,0.117956E+10,0.944682E+09,0.234881E+09,0.140218E+10,0.549332E+09
,December,0.116604E+10,0.948362E+09,0.217683E+09,0.133943E+10,0.639433E+09
,,,,,,
,Annual Sum or Average,0.935394E+10,0.586569E+10,0.348825E+10,0.112751E+11,0.457422E+10
,Minimum of Months,0.335939E+09,3931785.54,0.217683E+09,0.415370E+09,0.136404E+09
,Maximum of Months,0.126920E+10,0.104850E+10,0.364176E+09,0.148711E+10,0.639433E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_1_WALL_SOUTH_DOOR
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.178083E+10,0.146818E+10,0.312653E+09,0.208536E+10,0.788327E+09
,February,0.154205E+10,0.123258E+10,0.309462E+09,0.180218E+10,0.727532E+09
,March,0.125433E+10,0.830281E+09,0.424046E+09,0.148965E+10,0.632119E+09
,April,0.743018E+09,0.290858E+09,0.452160E+09,0.804820E+09,0.538437E+09
,May,0.637883E+09,83429566.02,0.554453E+09,0.723177E+09,0.340682E+09
,June,0.540884E+09,47302113.49,0.493582E+09,0.749516E+09,0.198920E+09
,July,0.598818E+09,66817637.34,0.532001E+09,0.849080E+09,0.191712E+09
,August,0.814237E+09,0.313680E+09,0.500557E+09,0.116557E+10,0.233235E+09
,September,0.112827E+10,0.634283E+09,0.493986E+09,0.153690E+10,0.359461E+09
,October,0.140247E+10,0.999098E+09,0.403371E+09,0.171284E+10,0.709775E+09
,November,0.165543E+10,0.132280E+10,0.332627E+09,0.196622E+10,0.765512E+09
,December,0.163643E+10,0.132796E+10,0.308476E+09,0.187872E+10,0.890500E+09
,,,,,,
,Annual Sum or Average,0.137346E+11,0.861727E+10,0.511737E+10,0.167640E+11,0.637621E+10
,Minimum of Months,0.540884E+09,47302113.49,0.308476E+09,0.723177E+09,0.191712E+09
,Maximum of Months,0.178083E+10,0.146818E+10,0.554453E+09,0.208536E+10,0.890500E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_2_WALL_EAST_WINDOW_4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.404514E+09,0.250502E+09,0.154012E+09,0.378770E+09,0.546715E+09
,February,0.483390E+09,0.306476E+09,0.176913E+09,0.477565E+09,0.506045E+09
,March,0.638890E+09,0.374184E+09,0.264705E+09,0.674551E+09,0.428856E+09
,April,0.623487E+09,0.305070E+09,0.318416E+09,0.642863E+09,0.365340E+09
,May,0.746436E+09,0.313014E+09,0.433423E+09,0.866657E+09,0.229112E+09
,June,0.882740E+09,0.459997E+09,0.422743E+09,0.118451E+10,0.136209E+09
,July,0.824808E+09,0.391166E+09,0.433642E+09,0.112050E+10,0.133020E+09
,August,0.838487E+09,0.458693E+09,0.379794E+09,0.111863E+10,0.159905E+09
,September,0.683909E+09,0.372126E+09,0.311783E+09,0.861860E+09,0.233962E+09
,October,0.515843E+09,0.283615E+09,0.232228E+09,0.542822E+09,0.490431E+09
,November,0.390984E+09,0.221521E+09,0.169462E+09,0.372331E+09,0.530669E+09
,December,0.351588E+09,0.204688E+09,0.146900E+09,0.313203E+09,0.645469E+09
,,,,,,
,Annual Sum or Average,0.738507E+10,0.394105E+10,0.344402E+10,0.855426E+10,0.440573E+10
,Minimum of Months,0.351588E+09,0.204688E+09,0.146900E+09,0.313203E+09,0.133020E+09
,Maximum of Months,0.882740E+09,0.459997E+09,0.433642E+09,0.118451E+10,0.645469E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_2_WALL_EAST_WINDOW_3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.404508E+09,0.250502E+09,0.154007E+09,0.378767E+09,0.546710E+09
,February,0.483384E+09,0.306476E+09,0.176907E+09,0.477562E+09,0.506042E+09
,March,0.638878E+09,0.374184E+09,0.264694E+09,0.674542E+09,0.428855E+09
,April,0.623471E+09,0.305070E+09,0.318400E+09,0.642849E+09,0.365342E+09
,May,0.746416E+09,0.313014E+09,0.433402E+09,0.866633E+09,0.229109E+09
,June,0.882726E+09,0.459997E+09,0.422729E+09,0.118449E+10,0.136206E+09
,July,0.824789E+09,0.391166E+09,0.433624E+09,0.112048E+10,0.133017E+09
,August,0.838474E+09,0.458693E+09,0.379781E+09,0.111862E+10,0.159901E+09
,September,0.683896E+09,0.372126E+09,0.311771E+09,0.861848E+09,0.233957E+09
,October,0.515834E+09,0.283615E+09,0.232219E+09,0.542818E+09,0.490430E+09
,November,0.390978E+09,0.221521E+09,0.169456E+09,0.372328E+09,0.530666E+09
,December,0.351582E+09,0.204688E+09,0.146895E+09,0.313201E+09,0.645466E+09
,,,,,,
,Annual Sum or Average,0.738494E+10,0.394105E+10,0.344388E+10,0.855414E+10,0.440570E+10
,Minimum of Months,0.351582E+09,0.204688E+09,0.146895E+09,0.313201E+09,0.133017E+09
,Maximum of Months,0.882726E+09,0.459997E+09,0.433624E+09,0.118449E+10,0.645466E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_2_WALL_EAST_WINDOW_2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.404508E+09,0.250502E+09,0.154007E+09,0.378767E+09,0.546710E+09
,February,0.483384E+09,0.306476E+09,0.176907E+09,0.477562E+09,0.506042E+09
,March,0.638878E+09,0.374184E+09,0.264694E+09,0.674542E+09,0.428855E+09
,April,0.623471E+09,0.305070E+09,0.318400E+09,0.642849E+09,0.365342E+09
,May,0.746416E+09,0.313014E+09,0.433402E+09,0.866633E+09,0.229109E+09
,June,0.882726E+09,0.459997E+09,0.422729E+09,0.118449E+10,0.136206E+09
,July,0.824789E+09,0.391166E+09,0.433624E+09,0.112048E+10,0.133017E+09
,August,0.838474E+09,0.458693E+09,0.379781E+09,0.111862E+10,0.159901E+09
,September,0.683896E+09,0.372126E+09,0.311771E+09,0.861848E+09,0.233957E+09
,October,0.515834E+09,0.283615E+09,0.232219E+09,0.542818E+09,0.490430E+09
,November,0.390978E+09,0.221521E+09,0.169456E+09,0.372328E+09,0.530666E+09
,December,0.351582E+09,0.204688E+09,0.146895E+09,0.313201E+09,0.645466E+09
,,,,,,
,Annual Sum or Average,0.738494E+10,0.394105E+10,0.344388E+10,0.855414E+10,0.440570E+10
,Minimum of Months,0.351582E+09,0.204688E+09,0.146895E+09,0.313201E+09,0.133017E+09
,Maximum of Months,0.882726E+09,0.459997E+09,0.433624E+09,0.118449E+10,0.645466E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_2_WALL_EAST_WINDOW_1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.405343E+09,0.251038E+09,0.154305E+09,0.380136E+09,0.546289E+09
,February,0.483672E+09,0.306688E+09,0.176984E+09,0.478109E+09,0.505963E+09
,March,0.638905E+09,0.374192E+09,0.264713E+09,0.674580E+09,0.428856E+09
,April,0.623487E+09,0.305070E+09,0.318416E+09,0.642863E+09,0.365340E+09
,May,0.746436E+09,0.313014E+09,0.433423E+09,0.866657E+09,0.229112E+09
,June,0.882740E+09,0.459997E+09,0.422743E+09,0.118451E+10,0.136209E+09
,July,0.824808E+09,0.391166E+09,0.433642E+09,0.112050E+10,0.133020E+09
,August,0.838487E+09,0.458693E+09,0.379794E+09,0.111863E+10,0.159905E+09
,September,0.683916E+09,0.372128E+09,0.311787E+09,0.861873E+09,0.233962E+09
,October,0.515919E+09,0.283667E+09,0.232253E+09,0.542985E+09,0.490431E+09
,November,0.391634E+09,0.221956E+09,0.169678E+09,0.373603E+09,0.530521E+09
,December,0.352545E+09,0.205278E+09,0.147267E+09,0.314682E+09,0.644909E+09
,,,,,,
,Annual Sum or Average,0.738789E+10,0.394289E+10,0.344500E+10,0.855913E+10,0.440452E+10
,Minimum of Months,0.352545E+09,0.205278E+09,0.147267E+09,0.314682E+09,0.133020E+09
,Maximum of Months,0.882740E+09,0.459997E+09,0.433642E+09,0.118451E+10,0.644909E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.127751E+09,0.00,0.127751E+09,33552361.90,0.573188E+09
,February,0.145486E+09,0.00,0.145486E+09,42543311.15,0.518908E+09
,March,0.217089E+09,0.00,0.217089E+09,0.123800E+09,0.435613E+09
,April,0.261501E+09,1494093.11,0.260007E+09,0.170807E+09,0.365909E+09
,May,0.368251E+09,11914685.62,0.356337E+09,0.362050E+09,0.221052E+09
,June,0.392894E+09,41540029.32,0.351354E+09,0.532015E+09,0.129510E+09
,July,0.382106E+09,23564160.77,0.358541E+09,0.526310E+09,0.127141E+09
,August,0.309078E+09,6981132.68,0.302097E+09,0.401692E+09,0.152282E+09
,September,0.250496E+09,73075.04,0.250423E+09,0.284512E+09,0.235697E+09
,October,0.185802E+09,0.00,0.185802E+09,0.106367E+09,0.490220E+09
,November,0.136923E+09,0.00,0.136923E+09,43977029.17,0.535735E+09
,December,0.119092E+09,0.00,0.119092E+09,26867784.26,0.669878E+09
,,,,,,
,Annual Sum or Average,0.289647E+10,85567176.53,0.281090E+10,0.265449E+10,0.445513E+10
,Minimum of Months,0.119092E+09,0.00,0.119092E+09,26867784.26,0.127141E+09
,Maximum of Months,0.392894E+09,41540029.32,0.358541E+09,0.532015E+09,0.669878E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.127746E+09,0.00,0.127746E+09,33549550.95,0.573185E+09
,February,0.145480E+09,0.00,0.145480E+09,42540958.64,0.518906E+09
,March,0.217078E+09,0.00,0.217078E+09,0.123792E+09,0.435613E+09
,April,0.261155E+09,1420452.80,0.259734E+09,0.170697E+09,0.366407E+09
,May,0.367065E+09,11470923.19,0.355594E+09,0.359938E+09,0.221184E+09
,June,0.391576E+09,40886199.52,0.350690E+09,0.529396E+09,0.129506E+09
,July,0.380805E+09,23004787.17,0.357800E+09,0.523788E+09,0.127145E+09
,August,0.307943E+09,6595676.95,0.301347E+09,0.399568E+09,0.152304E+09
,September,0.250479E+09,73193.24,0.250405E+09,0.284502E+09,0.235701E+09
,October,0.185793E+09,0.00,0.185793E+09,0.106363E+09,0.490219E+09
,November,0.136917E+09,0.00,0.136917E+09,43974568.37,0.535733E+09
,December,0.119086E+09,0.00,0.119086E+09,26866178.08,0.669875E+09
,,,,,,
,Annual Sum or Average,0.289112E+10,83451232.87,0.280767E+10,0.264497E+10,0.445578E+10
,Minimum of Months,0.119086E+09,0.00,0.119086E+09,26866178.08,0.127145E+09
,Maximum of Months,0.391576E+09,40886199.52,0.357800E+09,0.529396E+09,0.669875E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.127746E+09,0.00,0.127746E+09,33549550.95,0.573185E+09
,February,0.145480E+09,0.00,0.145480E+09,42540958.64,0.518906E+09
,March,0.217078E+09,0.00,0.217078E+09,0.123792E+09,0.435613E+09
,April,0.261066E+09,1403128.43,0.259663E+09,0.170680E+09,0.366549E+09
,May,0.367065E+09,11470923.19,0.355594E+09,0.359938E+09,0.221184E+09
,June,0.391576E+09,40886199.52,0.350690E+09,0.529396E+09,0.129506E+09
,July,0.380805E+09,23004709.38,0.357800E+09,0.523787E+09,0.127145E+09
,August,0.307926E+09,6594235.58,0.301332E+09,0.399566E+09,0.152329E+09
,September,0.250474E+09,73468.83,0.250401E+09,0.284523E+09,0.235728E+09
,October,0.185793E+09,0.00,0.185793E+09,0.106363E+09,0.490219E+09
,November,0.136917E+09,0.00,0.136917E+09,43974568.37,0.535733E+09
,December,0.119086E+09,0.00,0.119086E+09,26866178.08,0.669875E+09
,,,,,,
,Annual Sum or Average,0.289101E+10,83432664.94,0.280758E+10,0.264498E+10,0.445597E+10
,Minimum of Months,0.119086E+09,0.00,0.119086E+09,26866178.08,0.127145E+09
,Maximum of Months,0.391576E+09,40886199.52,0.357800E+09,0.529396E+09,0.669875E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.127746E+09,0.00,0.127746E+09,33549550.95,0.573185E+09
,February,0.145480E+09,0.00,0.145480E+09,42540958.64,0.518906E+09
,March,0.217078E+09,0.00,0.217078E+09,0.123792E+09,0.435613E+09
,April,0.261066E+09,1403128.43,0.259663E+09,0.170680E+09,0.366549E+09
,May,0.367065E+09,11470923.19,0.355594E+09,0.359938E+09,0.221184E+09
,June,0.391576E+09,40886199.52,0.350690E+09,0.529396E+09,0.129506E+09
,July,0.380805E+09,23004709.38,0.357800E+09,0.523787E+09,0.127145E+09
,August,0.307914E+09,6594125.10,0.301320E+09,0.399572E+09,0.152353E+09
,September,0.250473E+09,74263.51,0.250399E+09,0.284546E+09,0.235750E+09
,October,0.185793E+09,0.00,0.185793E+09,0.106363E+09,0.490219E+09
,November,0.136917E+09,0.00,0.136917E+09,43974568.37,0.535733E+09
,December,0.119086E+09,0.00,0.119086E+09,26866178.08,0.669875E+09
,,,,,,
,Annual Sum or Average,0.289100E+10,83433349.14,0.280756E+10,0.264500E+10,0.445602E+10
,Minimum of Months,0.119086E+09,0.00,0.119086E+09,26866178.08,0.127145E+09
,Maximum of Months,0.391576E+09,40886199.52,0.357800E+09,0.529396E+09,0.669875E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.127746E+09,0.00,0.127746E+09,33549550.95,0.573185E+09
,February,0.145480E+09,0.00,0.145480E+09,42540958.64,0.518906E+09
,March,0.217078E+09,0.00,0.217078E+09,0.123792E+09,0.435613E+09
,April,0.261112E+09,1417628.18,0.259695E+09,0.170721E+09,0.366500E+09
,May,0.367065E+09,11470923.19,0.355594E+09,0.359938E+09,0.221184E+09
,June,0.391576E+09,40886199.52,0.350690E+09,0.529396E+09,0.129506E+09
,July,0.380805E+09,23004709.38,0.357800E+09,0.523787E+09,0.127145E+09
,August,0.307912E+09,6594244.76,0.301317E+09,0.399577E+09,0.152362E+09
,September,0.250487E+09,76148.45,0.250411E+09,0.284569E+09,0.235751E+09
,October,0.185793E+09,0.00,0.185793E+09,0.106363E+09,0.490219E+09
,November,0.136917E+09,0.00,0.136917E+09,43974568.37,0.535733E+09
,December,0.119086E+09,0.00,0.119086E+09,26866178.08,0.669875E+09
,,,,,,
,Annual Sum or Average,0.289106E+10,83449853.48,0.280761E+10,0.264507E+10,0.445598E+10
,Minimum of Months,0.119086E+09,0.00,0.119086E+09,26866178.08,0.127145E+09
,Maximum of Months,0.391576E+09,40886199.52,0.357800E+09,0.529396E+09,0.669875E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.127751E+09,0.00,0.127751E+09,33552361.75,0.573188E+09
,February,0.145486E+09,0.00,0.145486E+09,42543311.03,0.518908E+09
,March,0.217089E+09,0.00,0.217089E+09,0.123800E+09,0.435613E+09
,April,0.261297E+09,1471074.77,0.259826E+09,0.170875E+09,0.366314E+09
,May,0.368074E+09,11749782.61,0.356324E+09,0.361684E+09,0.221177E+09
,June,0.392658E+09,41374969.60,0.351283E+09,0.531482E+09,0.129509E+09
,July,0.381743E+09,23325135.76,0.358418E+09,0.525476E+09,0.127146E+09
,August,0.308587E+09,6866082.28,0.301721E+09,0.400890E+09,0.152357E+09
,September,0.250500E+09,76223.81,0.250424E+09,0.284582E+09,0.235755E+09
,October,0.185802E+09,0.00,0.185802E+09,0.106367E+09,0.490220E+09
,November,0.136923E+09,0.00,0.136923E+09,43977029.04,0.535735E+09
,December,0.119092E+09,0.00,0.119092E+09,26867784.18,0.669878E+09
,,,,,,
,Annual Sum or Average,0.289500E+10,84863268.82,0.281014E+10,0.265210E+10,0.445580E+10
,Minimum of Months,0.119092E+09,0.00,0.119092E+09,26867784.18,0.127146E+09
,Maximum of Months,0.392658E+09,41374969.60,0.358418E+09,0.531482E+09,0.669878E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_4_WALL_WEST_WINDOW_4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.429701E+09,0.274321E+09,0.155380E+09,0.429431E+09,0.565782E+09
,February,0.463675E+09,0.287888E+09,0.175787E+09,0.459942E+09,0.517483E+09
,March,0.596520E+09,0.330785E+09,0.265735E+09,0.623548E+09,0.437754E+09
,April,0.531784E+09,0.225287E+09,0.306496E+09,0.530714E+09,0.373973E+09
,May,0.665074E+09,0.232514E+09,0.432560E+09,0.774305E+09,0.241407E+09
,June,0.791520E+09,0.375801E+09,0.415719E+09,0.107669E+10,0.151318E+09
,July,0.662149E+09,0.239967E+09,0.422182E+09,0.908700E+09,0.141423E+09
,August,0.700461E+09,0.342638E+09,0.357823E+09,0.937192E+09,0.168277E+09
,September,0.606687E+09,0.290848E+09,0.315839E+09,0.772940E+09,0.249670E+09
,October,0.533898E+09,0.306189E+09,0.227710E+09,0.577748E+09,0.500495E+09
,November,0.427177E+09,0.260660E+09,0.166517E+09,0.426383E+09,0.538841E+09
,December,0.360089E+09,0.215292E+09,0.144797E+09,0.328479E+09,0.649168E+09
,,,,,,
,Annual Sum or Average,0.676874E+10,0.338219E+10,0.338655E+10,0.784607E+10,0.453559E+10
,Minimum of Months,0.360089E+09,0.215292E+09,0.144797E+09,0.328479E+09,0.141423E+09
,Maximum of Months,0.791520E+09,0.375801E+09,0.432560E+09,0.107669E+10,0.649168E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_4_WALL_WEST_WINDOW_3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.428821E+09,0.273759E+09,0.155062E+09,0.427906E+09,0.566143E+09
,February,0.463409E+09,0.287695E+09,0.175714E+09,0.459440E+09,0.517566E+09
,March,0.596497E+09,0.330782E+09,0.265716E+09,0.623520E+09,0.437753E+09
,April,0.531767E+09,0.225287E+09,0.306480E+09,0.530700E+09,0.373975E+09
,May,0.665054E+09,0.232514E+09,0.432540E+09,0.774281E+09,0.241405E+09
,June,0.791506E+09,0.375801E+09,0.415705E+09,0.107667E+10,0.151314E+09
,July,0.662131E+09,0.239967E+09,0.422164E+09,0.908680E+09,0.141420E+09
,August,0.700448E+09,0.342638E+09,0.357810E+09,0.937179E+09,0.168273E+09
,September,0.606670E+09,0.290845E+09,0.315824E+09,0.772917E+09,0.249665E+09
,October,0.533796E+09,0.306126E+09,0.227670E+09,0.577548E+09,0.500495E+09
,November,0.426577E+09,0.260288E+09,0.166288E+09,0.425261E+09,0.538991E+09
,December,0.359188E+09,0.214734E+09,0.144454E+09,0.327017E+09,0.649622E+09
,,,,,,
,Annual Sum or Average,0.676586E+10,0.338044E+10,0.338543E+10,0.784112E+10,0.453662E+10
,Minimum of Months,0.359188E+09,0.214734E+09,0.144454E+09,0.327017E+09,0.141420E+09
,Maximum of Months,0.791506E+09,0.375801E+09,0.432540E+09,0.107667E+10,0.649622E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_4_WALL_WEST_WINDOW_2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.428821E+09,0.273759E+09,0.155062E+09,0.427906E+09,0.566143E+09
,February,0.463409E+09,0.287695E+09,0.175714E+09,0.459440E+09,0.517566E+09
,March,0.596497E+09,0.330782E+09,0.265716E+09,0.623520E+09,0.437753E+09
,April,0.531767E+09,0.225287E+09,0.306480E+09,0.530700E+09,0.373975E+09
,May,0.665054E+09,0.232514E+09,0.432540E+09,0.774281E+09,0.241405E+09
,June,0.791506E+09,0.375801E+09,0.415705E+09,0.107667E+10,0.151314E+09
,July,0.662131E+09,0.239967E+09,0.422164E+09,0.908680E+09,0.141420E+09
,August,0.700448E+09,0.342638E+09,0.357810E+09,0.937179E+09,0.168273E+09
,September,0.606670E+09,0.290845E+09,0.315824E+09,0.772917E+09,0.249665E+09
,October,0.533796E+09,0.306126E+09,0.227670E+09,0.577548E+09,0.500495E+09
,November,0.426577E+09,0.260288E+09,0.166288E+09,0.425261E+09,0.538991E+09
,December,0.359188E+09,0.214734E+09,0.144454E+09,0.327017E+09,0.649622E+09
,,,,,,
,Annual Sum or Average,0.676586E+10,0.338044E+10,0.338543E+10,0.784112E+10,0.453662E+10
,Minimum of Months,0.359188E+09,0.214734E+09,0.144454E+09,0.327017E+09,0.141420E+09
,Maximum of Months,0.791506E+09,0.375801E+09,0.432540E+09,0.107667E+10,0.649622E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_ZN_4_WALL_WEST_WINDOW_1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,0.428827E+09,0.273759E+09,0.155068E+09,0.427909E+09,0.566147E+09
,February,0.463415E+09,0.287695E+09,0.175720E+09,0.459443E+09,0.517568E+09
,March,0.596509E+09,0.330782E+09,0.265727E+09,0.623529E+09,0.437754E+09
,April,0.531784E+09,0.225287E+09,0.306496E+09,0.530714E+09,0.373973E+09
,May,0.665074E+09,0.232514E+09,0.432560E+09,0.774305E+09,0.241407E+09
,June,0.791520E+09,0.375801E+09,0.415719E+09,0.107669E+10,0.151318E+09
,July,0.662149E+09,0.239967E+09,0.422182E+09,0.908700E+09,0.141423E+09
,August,0.700461E+09,0.342638E+09,0.357823E+09,0.937192E+09,0.168277E+09
,September,0.606682E+09,0.290845E+09,0.315837E+09,0.772929E+09,0.249670E+09
,October,0.533805E+09,0.306126E+09,0.227678E+09,0.577552E+09,0.500496E+09
,November,0.426583E+09,0.260288E+09,0.166294E+09,0.425264E+09,0.538993E+09
,December,0.359194E+09,0.214734E+09,0.144460E+09,0.327019E+09,0.649624E+09
,,,,,,
,Annual Sum or Average,0.676600E+10,0.338044E+10,0.338557E+10,0.784124E+10,0.453665E+10
,Minimum of Months,0.359194E+09,0.214734E+09,0.144460E+09,0.327019E+09,0.141423E+09
,Maximum of Months,0.791520E+09,0.375801E+09,0.432560E+09,0.107669E+10,0.649624E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,1369.97,520.17,1169.36,965.65,203.71,0.00,0.00
,February,1310.40,532.33,1120.67,897.56,223.12,0.00,0.00
,March,957.86,418.37,808.06,534.35,273.71,0.00,0.00
,April,463.20,369.63,449.00,158.61,290.39,0.00,0.00
,May,399.92,224.80,372.04,31.20,340.84,0.00,0.00
,June,443.74,134.60,328.75,9.11,319.64,0.00,0.00
,July,486.79,125.71,349.95,20.78,329.17,0.00,0.00
,August,654.96,152.91,465.91,155.13,310.78,0.00,0.00
,September,951.46,244.28,703.76,383.15,320.61,0.00,0.00
,October,1125.09,469.06,919.52,657.13,262.39,0.00,0.00
,November,1334.79,522.31,1123.04,899.03,224.01,0.00,0.00
,December,1233.97,588.29,1074.36,873.42,200.93,0.00,0.00
,,,,,,,,
,Annual Sum or Average,891.98,357.56,738.22,463.00,275.22,0.00,0.00
,Minimum of Months,399.92,125.71,328.75,9.11,200.93,0.00,0.00
,Maximum of Months,1369.97,588.29,1169.36,965.65,340.84,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,188.72,272.10,201.47,124.77,76.70,0.00,0.00
,February,263.28,278.89,266.46,168.94,97.51,0.00,0.00
,March,335.80,213.49,318.04,186.27,131.77,0.00,0.00
,April,330.69,187.93,320.72,156.93,163.79,0.00,0.00
,May,431.42,114.05,371.58,155.82,215.76,0.00,0.00
,June,609.31,70.07,454.08,236.62,217.46,0.00,0.00
,July,557.79,66.22,410.59,194.73,215.87,0.00,0.00
,August,556.86,79.60,417.40,228.34,189.06,0.00,0.00
,September,443.34,120.35,351.80,191.42,160.38,0.00,0.00
,October,270.24,244.14,256.80,141.19,115.61,0.00,0.00
,November,191.68,272.95,201.21,114.01,87.20,0.00,0.00
,December,156.09,321.24,175.14,101.97,73.17,0.00,0.00
,,,,,,,,
,Annual Sum or Average,361.72,186.26,312.27,166.65,145.62,0.00,0.00
,Minimum of Months,156.09,66.22,175.14,101.97,73.17,0.00,0.00
,Maximum of Months,609.31,321.24,454.08,236.62,217.46,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,25.05,428.01,95.39,0.00,95.39,0.00,0.00
,February,35.17,428.99,120.27,0.00,120.27,0.00,0.00
,March,92.44,325.28,162.10,0.00,162.10,0.00,0.00
,April,131.74,282.69,201.54,1.11,200.44,0.00,0.00
,May,269.24,165.14,274.37,8.66,265.71,0.00,0.00
,June,409.09,99.93,302.45,31.69,270.76,0.00,0.00
,July,391.64,94.94,284.63,17.29,267.34,0.00,0.00
,August,298.79,113.74,230.16,5.01,225.15,0.00,0.00
,September,219.55,181.89,193.28,0.06,193.22,0.00,0.00
,October,79.42,366.05,138.74,0.00,138.74,0.00,0.00
,November,33.93,413.37,105.65,0.00,105.65,0.00,0.00
,December,20.06,500.21,88.92,0.00,88.92,0.00,0.00
,,,,,,,,
,Annual Sum or Average,167.92,282.58,183.45,5.33,178.12,0.00,0.00
,Minimum of Months,20.06,94.94,88.92,0.00,88.92,0.00,0.00
,Maximum of Months,409.09,500.21,302.45,31.69,270.76,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,213.19,281.78,213.58,136.35,77.23,0.00,0.00
,February,253.29,285.24,255.44,158.59,96.85,0.00,0.00
,March,310.40,217.92,296.95,164.67,132.28,0.00,0.00
,April,273.00,192.37,273.55,115.89,157.66,0.00,0.00
,May,385.45,120.17,331.08,115.75,215.33,0.00,0.00
,June,553.85,77.84,407.16,193.31,213.84,0.00,0.00
,July,452.35,70.40,329.62,119.46,210.16,0.00,0.00
,August,466.54,83.77,348.69,170.57,178.12,0.00,0.00
,September,397.60,128.43,312.08,149.61,162.46,0.00,0.00
,October,287.53,249.15,265.74,152.40,113.34,0.00,0.00
,November,218.89,277.23,219.51,133.94,85.57,0.00,0.00
,December,162.97,323.33,178.92,106.97,71.95,0.00,0.00
,,,,,,,,
,Annual Sum or Average,331.57,191.79,286.09,142.94,143.15,0.00,0.00
,Minimum of Months,162.97,70.40,178.92,106.97,71.95,0.00,0.00
,Maximum of Months,553.85,323.33,407.16,193.31,215.33,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,ATTIC
Custom Monthly Report

