Program Version:,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.04.17 16:17
,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.110080E+11,0.417964E+10,0.939603E+10,0.775920E+10,0.163683E+10,0.00,0.00
,February,0.951034E+10,0.386346E+10,0.813338E+10,0.651410E+10,0.161928E+10,0.00,0.00
,March,0.769663E+10,0.336169E+10,0.649296E+10,0.429361E+10,0.219935E+10,0.00,0.00
,April,0.360180E+10,0.287427E+10,0.349139E+10,0.123335E+10,0.225804E+10,0.00,0.00
,May,0.321347E+10,0.180630E+10,0.298945E+10,0.250694E+09,0.273876E+10,0.00,0.00
,June,0.345056E+10,0.104661E+10,0.255637E+10,70870273.70,0.248550E+10,0.00,0.00
,July,0.391148E+10,0.101011E+10,0.281190E+10,0.166991E+09,0.264491E+10,0.00,0.00
,August,0.526271E+10,0.122866E+10,0.374366E+10,0.124651E+10,0.249716E+10,0.00,0.00
,September,0.739852E+10,0.189956E+10,0.547246E+10,0.297939E+10,0.249307E+10,0.00,0.00
,October,0.904034E+10,0.376900E+10,0.738851E+10,0.528014E+10,0.210837E+10,0.00,0.00
,November,0.103793E+11,0.406149E+10,0.873278E+10,0.699089E+10,0.174189E+10,0.00,0.00
,December,0.991524E+10,0.472706E+10,0.863268E+10,0.701812E+10,0.161455E+10,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.843884E+11,0.338279E+11,0.698416E+11,0.438039E+11,0.260377E+11,0.00,0.00
,Minimum of Months,0.321347E+10,0.101011E+10,0.255637E+10,70870273.70,0.161455E+10,0.00,0.00
,Maximum of Months,0.110080E+11,0.472706E+10,0.939603E+10,0.775920E+10,0.273876E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.151636E+10,0.218635E+10,0.161887E+10,0.100254E+10,0.616330E+09,0.00,0.00
,February,0.191080E+10,0.202409E+10,0.193383E+10,0.122612E+10,0.707712E+09,0.00,0.00
,March,0.269822E+10,0.171542E+10,0.255555E+10,0.149675E+10,0.105881E+10,0.00,0.00
,April,0.257142E+10,0.146136E+10,0.249391E+10,0.122028E+10,0.127363E+10,0.00,0.00
,May,0.346658E+10,0.916441E+09,0.298570E+10,0.125205E+10,0.173365E+10,0.00,0.00
,June,0.473799E+10,0.544829E+09,0.353093E+10,0.183999E+10,0.169094E+10,0.00,0.00
,July,0.448196E+10,0.532075E+09,0.329919E+10,0.156466E+10,0.173453E+10,0.00,0.00
,August,0.447450E+10,0.639611E+09,0.335392E+10,0.183477E+10,0.151915E+10,0.00,0.00
,September,0.344743E+10,0.935839E+09,0.273562E+10,0.148851E+10,0.124711E+10,0.00,0.00
,October,0.217144E+10,0.196172E+10,0.206343E+10,0.113451E+10,0.928919E+09,0.00,0.00
,November,0.149052E+10,0.212245E+10,0.156457E+10,0.886520E+09,0.678053E+09,0.00,0.00
,December,0.125421E+10,0.258123E+10,0.140730E+10,0.819341E+09,0.587957E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.342214E+11,0.176214E+11,0.295428E+11,0.157660E+11,0.137768E+11,0.00,0.00
,Minimum of Months,0.125421E+10,0.532075E+09,0.140730E+10,0.819341E+09,0.587957E+09,0.00,0.00
,Maximum of Months,0.473799E+10,0.258123E+10,0.353093E+10,0.183999E+10,0.173453E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.201303E+09,0.343912E+10,0.766485E+09,0.00,0.766485E+09,0.00,0.00
,February,0.255250E+09,0.311344E+10,0.872890E+09,0.00,0.872890E+09,0.00,0.00
,March,0.742770E+09,0.261368E+10,0.130249E+10,0.00,0.130249E+10,0.00,0.00
,April,0.102443E+10,0.219820E+10,0.156720E+10,8609505.71,0.155859E+10,0.00,0.00
,May,0.216342E+10,0.132690E+10,0.220458E+10,69548160.99,0.213504E+10,0.00,0.00
,June,0.318108E+10,0.777041E+09,0.235186E+10,0.246460E+09,0.210540E+10,0.00,0.00
,July,0.314693E+10,0.762865E+09,0.228707E+10,0.138908E+09,0.214816E+10,0.00,0.00
,August,0.240083E+10,0.913950E+09,0.184936E+10,40225497.35,0.180913E+10,0.00,0.00
,September,0.170723E+10,0.141438E+10,0.150291E+10,446372.87,0.150246E+10,0.00,0.00
,October,0.638184E+09,0.294132E+10,0.111478E+10,0.00,0.111478E+10,0.00,0.00
,November,0.263852E+09,0.321440E+10,0.821513E+09,0.00,0.821513E+09,0.00,0.00
,December,0.161200E+09,0.401926E+10,0.714530E+09,0.00,0.714530E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.158865E+11,0.267345E+11,0.173557E+11,0.504198E+09,0.168515E+11,0.00,0.00
,Minimum of Months,0.161200E+09,0.762865E+09,0.714530E+09,0.00,0.714530E+09,0.00,0.00
,Maximum of Months,0.318108E+10,0.401926E+10,0.235186E+10,0.246460E+09,0.214816E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.171306E+10,0.226413E+10,0.171617E+10,0.109560E+10,0.620572E+09,0.00,0.00
,February,0.183826E+10,0.207018E+10,0.185391E+10,0.115097E+10,0.702934E+09,0.00,0.00
,March,0.249412E+10,0.175101E+10,0.238602E+10,0.132313E+10,0.106289E+10,0.00,0.00
,April,0.212283E+10,0.149590E+10,0.212710E+10,0.901148E+09,0.122595E+10,0.00,0.00
,May,0.309717E+10,0.965625E+09,0.266026E+10,0.930055E+09,0.173020E+10,0.00,0.00
,June,0.430672E+10,0.605264E+09,0.316605E+10,0.150320E+10,0.166285E+10,0.00,0.00
,July,0.363476E+10,0.565685E+09,0.264856E+10,0.959867E+09,0.168869E+10,0.00,0.00
,August,0.374874E+10,0.673101E+09,0.280182E+10,0.137055E+10,0.143127E+10,0.00,0.00
,September,0.309170E+10,0.998670E+09,0.242671E+10,0.116338E+10,0.126332E+10,0.00,0.00
,October,0.231040E+10,0.200198E+10,0.213529E+10,0.122457E+10,0.910727E+09,0.00,0.00
,November,0.170211E+10,0.215576E+10,0.170691E+10,0.104153E+10,0.665388E+09,0.00,0.00
,December,0.130950E+10,0.259801E+10,0.143766E+10,0.859493E+09,0.578166E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.313694E+11,0.181453E+11,0.270665E+11,0.135235E+11,0.135430E+11,0.00,0.00
,Minimum of Months,0.130950E+10,0.565685E+09,0.143766E+10,0.859493E+09,0.578166E+09,0.00,0.00
,Maximum of Months,0.430672E+10,0.259801E+10,0.316605E+10,0.150320E+10,0.173020E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,ATTIC
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AverageOutdoorConditionsMonthly
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C],SITE OUTDOOR AIR WETBULB TEMPERATURE [C],SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C],SITE WIND SPEED [m/s],SITE SKY TEMPERATURE [C],SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2],SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2],SITE RAIN STATUS []
,January,0.85,-1.5,-4.5,2.30,-12.1,27.63,226.39,0.01
,February,-0.2,-2.7,-6.1,3.74,-13.6,32.56,253.30,0.01
,March,4.82,0.36,-5.5,4.48,-7.8,54.67,233.10,0.03
,April,6.08,2.29,-2.0,5.23,-4.9,81.87,179.11,0.05
,May,13.74,7.52,1.82,4.10,2.75,117.65,180.85,0.01
,June,22.16,12.46,5.10,4.19,9.76,95.26,290.94,0.00
,July,22.71,13.25,6.43,4.25,12.01,110.55,215.12,0.03
,August,21.74,12.79,6.20,3.81,10.76,77.72,272.63,0.02
,September,18.54,9.35,1.35,4.13,5.52,70.52,233.11,0.00
,October,7.12,2.51,-2.7,3.54,-5.8,44.60,216.74,0.01
,November,3.03,0.31,-2.9,2.79,-8.8,30.72,220.92,0.01
,December,-1.0,-4.5,-9.5,4.43,-15.4,27.45,194.82,0.00
,,,,,,,,,
,Annual Sum or Average,10.02,4.37,-1.0,3.91,-2.2,64.47,226.15,0.01
,Minimum of Months,-1.0,-4.5,-9.5,2.30,-15.4,27.45,179.11,0.00
,Maximum of Months,22.71,13.25,6.43,5.23,12.01,117.65,290.94,0.05


----------------------------------------------------------------------------------------------------
REPORT:,OutdoorConditionsMaximumDryBulbMonthly
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP},SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C],SITE WIND SPEED {AT MAX/MIN} [m/s],SITE SKY TEMPERATURE {AT MAX/MIN} [C],SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2],SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]
,January,21.00,20-JAN-12:15,6.97,-11.0,0.50,6.55,41.00,961.00
,February,20.00,18-FEB-12:15,7.74,-5.0,3.60,6.35,56.00,998.00
,March,24.00,14-MAR-12:15,7.90,-12.0,3.10,11.65,160.00,837.50
,April,22.00,19-APR-12:15,8.39,-6.0,5.70,11.46,235.50,793.00
,May,29.00,17-MAY-12:15,11.92,-3.0,5.10,18.99,432.50,162.00
,June,39.40,26-JUN-14:15,15.63,-2.8,4.60,21.96,136.50,752.00
,July,37.00,16-JUL-12:15,14.90,-3.0,3.10,26.65,319.50,109.50
,August,37.00,16-AUG-13:15,16.36,3.00,3.60,28.27,90.00,895.00
,September,32.70,09-SEP-12:15,13.05,-3.9,3.00,16.30,270.50,562.00
,October,27.00,11-OCT-13:15,9.73,-9.0,4.60,12.03,89.50,844.00
,November,22.00,06-NOV-12:15,7.10,-13.0,2.60,4.92,82.00,904.50
,December,22.00,01-DEC-13:15,7.94,-8.0,2.60,5.13,49.00,862.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,20.00,,6.97,-13.0,0.50,4.92,41.00,109.50
,Maximum of Months,39.40,,16.36,3.00,5.70,28.27,432.50,998.00


----------------------------------------------------------------------------------------------------
REPORT:,OutdoorConditionsMinimumDryBulbMonthly
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP},SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C],SITE WIND SPEED {AT MAX/MIN} [m/s],SITE SKY TEMPERATURE {AT MAX/MIN} [C],SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2],SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]
,January,-19.0,05-JAN-18:15,-19.0,-19.0,1.50,-37.1,0.00,0.00
,February,-20.0,12-FEB-04:15,-20.0,-20.0,3.60,-39.1,0.00,0.00
,March,-15.6,19-MAR-06:15,-15.6,-15.6,10.80,-25.3,24.00,0.00
,April,-8.0,03-APR-02:15,-8.0,-8.0,3.10,-22.2,0.00,0.00
,May,-1.0,03-MAY-01:15,-2.4,-4.0,4.10,-15.7,0.00,0.00
,June,6.60,09-JUN-03:15,3.45,0.00,3.60,-6.9,0.00,0.00
,July,9.00,02-JUL-04:15,3.30,-3.0,3.60,-5.3,20.00,184.50
,August,11.00,12-AUG-22:15,7.22,4.00,4.10,5.13,0.00,0.00
,September,-1.7,22-SEP-04:15,-2.9,-4.4,3.60,-15.7,0.00,0.00
,October,-10.0,30-OCT-03:15,-10.0,-10.0,2.60,-18.6,0.00,0.00
,November,-15.0,29-NOV-20:15,-15.0,-15.0,3.10,-33.5,0.00,0.00
,December,-23.0,22-DEC-02:15,-23.0,-23.0,3.60,-42.7,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,-23.0,,-23.0,-23.0,1.50,-42.7,0.00,0.00
,Maximum of Months,11.00,,7.22,4.00,10.80,5.13,24.00,184.50


----------------------------------------------------------------------------------------------------
REPORT:,OutdoorConditionsMaximumWetBulbMonthly
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C],SITE WIND SPEED {AT MAX/MIN} [m/s],SITE SKY TEMPERATURE {AT MAX/MIN} [C],SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2],SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]
,January,7.55,20-JAN-11:15,20.00,-6.0,2.60,7.95,43.00,971.50
,February,7.98,18-FEB-14:15,19.00,-3.0,3.60,5.94,151.00,410.00
,March,8.00,31-MAR-17:15,15.00,2.00,2.60,1.58,19.50,261.00
,April,12.50,28-APR-13:15,18.00,9.00,9.80,9.72,335.00,196.50
,May,14.87,31-MAY-13:15,28.00,7.00,4.60,14.47,157.50,830.50
,June,19.65,18-JUN-11:15,29.40,15.50,6.10,16.85,272.50,596.00
,July,19.75,30-JUL-13:15,29.00,16.00,3.60,18.99,217.50,412.00
,August,18.81,05-AUG-14:30,25.25,15.50,6.58,20.01,183.25,3.00
,September,14.95,01-SEP-11:15,24.40,9.40,3.00,10.69,193.50,684.00
,October,9.73,11-OCT-13:15,27.00,-9.0,4.60,12.03,89.50,844.00
,November,9.33,09-NOV-10:15,20.00,0.00,1.50,11.07,112.00,860.50
,December,7.94,01-DEC-13:15,22.00,-8.0,2.60,5.13,49.00,862.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,7.55,,15.00,-9.0,1.50,1.58,19.50,3.00
,Maximum of Months,19.75,,29.40,16.00,9.80,20.01,335.00,971.50


----------------------------------------------------------------------------------------------------
REPORT:,OutdoorConditionsMaximumDewPointMonthly
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C],SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],SITE WIND SPEED {AT MAX/MIN} [m/s],SITE SKY TEMPERATURE {AT MAX/MIN} [C],SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2],SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]
,January,5.00,28-JAN-10:15,5.00,5.00,1.00,-6.2,207.00,309.00
,February,5.00,19-FEB-14:45,5.00,5.00,1.80,-0.4,188.00,467.00
,March,7.00,17-MAR-14:15,8.00,7.39,8.20,1.16,121.50,3.00
,April,9.00,28-APR-13:15,18.00,12.50,9.80,9.72,335.00,196.50
,May,11.00,21-MAY-20:15,13.00,11.79,2.60,6.95,0.00,0.00
,June,15.50,18-JUN-11:15,29.40,19.65,6.10,16.85,272.50,596.00
,July,17.00,28-JUL-16:15,20.00,17.92,5.70,15.02,155.00,32.00
,August,18.00,04-AUG-01:15,18.00,18.00,2.60,8.74,0.00,0.00
,September,12.20,30-SEP-14:15,17.20,13.90,5.10,9.72,209.00,82.50
,October,6.00,01-OCT-19:15,9.00,7.28,3.10,3.69,0.00,0.00
,November,7.00,09-NOV-23:15,8.00,7.40,4.10,3.06,0.00,0.00
,December,1.00,30-DEC-14:15,7.00,4.06,9.80,-1.2,101.00,91.50
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,1.00,,5.00,4.06,1.00,-6.2,0.00,0.00
,Maximum of Months,18.00,,29.40,19.65,9.80,16.85,335.00,596.00


----------------------------------------------------------------------------------------------------
REPORT:,OutdoorGroundConditionsMonthly
FOR:,Environment
Custom Monthly Report

,,SITE GROUND TEMPERATURE [C],SITE SURFACE GROUND TEMPERATURE [C],SITE DEEP GROUND TEMPERATURE [C],SITE MAINS WATER TEMPERATURE [C],SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2],SITE SNOW ON GROUND STATUS []
,January,18.00,13.00,16.00,8.52,21.53,0.00
,February,18.00,13.00,16.00,7.90,29.36,0.00
,March,18.00,13.00,16.00,8.65,35.75,0.00
,April,18.00,13.00,16.00,10.64,38.62,0.00
,May,18.00,13.00,16.00,13.34,48.35,0.00
,June,18.00,13.00,16.00,16.03,59.82,0.00
,July,18.00,13.00,16.00,17.97,52.29,0.00
,August,18.00,13.00,16.00,18.66,51.99,0.00
,September,18.00,13.00,16.00,17.88,41.74,0.00
,October,18.00,13.00,16.00,15.85,30.82,0.00
,November,18.00,13.00,16.00,13.14,23.90,0.00
,December,18.00,13.00,16.00,10.46,18.60,0.00
,,,,,,,
,Annual Sum or Average,18.00,13.00,16.00,13.28,37.76,0.00
,Minimum of Months,18.00,13.00,16.00,7.90,18.60,0.00
,Maximum of Months,18.00,13.00,16.00,18.66,59.82,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WaterHeaterReportMonthly
FOR:,SHWSYS1 WATER HEATER
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J],WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J],WATER HEATER BURNER HEATING ENERGY [],WATER HEATER GAS CONSUMPTION [],WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS],WATER HEATER LOSS DEMAND ENERGY [],WATER HEATER HEAT LOSS ENERGY [J],WATER HEATER TANK TEMPERATURE [C],WATER HEATER HEAT RECOVERY SUPPLY ENERGY [],WATER HEATER SOURCE ENERGY []
,January,-0.127178E+10,-0.187516E+10,0.00,0.00,2232.00,0.00,-523533997.8,75.86,0.00,0.00
,February,-0.110616E+10,-0.173553E+10,0.00,0.00,2016.00,0.00,-473585526.4,75.73,0.00,0.00
,March,-0.122215E+10,-0.193261E+10,0.00,0.00,2232.00,0.00,-515717011.3,75.82,0.00,0.00
,April,-0.110701E+10,-0.194787E+10,0.00,0.00,2160.00,0.00,-497199956.4,75.87,0.00,0.00
,May,-0.135970E+10,-0.180138E+10,0.00,0.00,2232.00,0.00,-509397815.6,76.93,0.00,0.00
,June,-0.132457E+10,-0.174219E+10,0.00,0.00,2160.00,0.00,-485315314.9,77.33,0.00,0.00
,July,-0.138688E+10,-0.177958E+10,0.00,0.00,2232.00,0.00,-504019417.0,77.66,0.00,0.00
,August,-0.145373E+10,-0.171080E+10,0.00,0.00,2232.00,0.00,-505951656.0,77.93,0.00,0.00
,September,-0.138917E+10,-0.167454E+10,0.00,0.00,2160.00,0.00,-488372954.3,77.77,0.00,0.00
,October,-0.135720E+10,-0.180142E+10,0.00,0.00,2232.00,0.00,-511859264.3,77.29,0.00,0.00
,November,-0.144205E+10,-0.160345E+10,0.00,0.00,2160.00,0.00,-506577619.6,77.34,0.00,0.00
,December,-0.122393E+10,-0.192041E+10,0.00,0.00,2232.00,0.00,-526133283.6,76.15,0.00,0.00
,,,,,,,,,,,
,Annual Sum or Average,-0.156443E+11,-0.215249E+11,0.00,0.00,26280.00,0.00,-0.604766E+10,76.81,0.00,0.00
,Minimum of Months,-0.145373E+10,-0.194787E+10,0.00,0.00,2016.00,0.00,-526133283.6,75.73,0.00,0.00
,Maximum of Months,-0.110616E+10,-0.160345E+10,0.00,0.00,2232.00,0.00,-473585526.4,77.93,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_ZN_1_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,828.00,0.75,0.73,01-JAN-08:00,2505.68,28.25,442.50,752.25,4312.45,34.24,655.50,706.50
,February,732.75,0.74,0.73,01-FEB-11:00,3515.68,27.66,376.50,666.00,1100.93,24.52,438.00,618.00
,March,884.25,0.75,0.73,01-MAR-07:30,903.44,18.31,27.00,756.00,640.51,22.51,574.50,611.25
,April,883.50,0.77,0.73,03-APR-10:30,580.85,18.19,0.00,647.25,444.74,22.51,681.00,486.75
,May,1246.50,0.77,0.73,01-MAY-07:15,501.20,18.04,0.00,861.75,366.46,22.36,905.25,653.25
,June,1263.00,0.78,0.73,01-JUN-07:15,410.87,17.47,0.00,783.00,307.39,21.89,868.50,442.50
,July,1288.50,0.78,0.73,01-JUL-10:15,458.23,17.66,0.00,829.50,337.39,22.00,885.00,579.00
,August,1176.75,0.77,0.73,01-AUG-07:30,508.43,17.69,0.00,798.00,391.81,22.01,848.25,596.25
,September,1060.50,0.77,0.73,01-SEP-08:00,923.00,18.93,51.00,804.00,528.75,22.52,748.50,687.75
,October,783.75,0.74,0.73,01-OCT-06:15,4621.23,27.94,400.50,719.25,812.08,23.26,642.00,614.25
,November,768.00,0.75,0.73,01-NOV-09:00,2650.71,27.89,395.25,690.00,1437.97,26.12,539.25,650.25
,December,746.25,0.74,0.73,01-DEC-08:00,1708.51,26.26,317.25,682.50,3631.36,33.55,585.00,640.50
,,,,,,,,,,,,,
,Annual Sum or Average,11661.75,0.76,,,1389.73,21.18,2010.00,8989.50,1036.64,24.27,8370.75,7286.25
,Minimum of Months,732.75,0.74,0.73,,410.87,17.47,0.00,647.25,307.39,21.89,438.00,442.50
,Maximum of Months,1288.50,0.78,0.73,,4621.23,28.25,442.50,861.75,4312.45,34.24,905.25,706.50


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_ZN_2_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,828.00,0.82,0.73,01-JAN-07:15,1695.96,20.59,239.25,342.00,425.59,22.16,323.25,246.00
,February,732.75,0.81,0.73,01-FEB-11:00,1656.46,18.85,123.00,295.50,1669.30,24.96,272.25,249.75
,March,884.25,0.80,0.73,01-MAR-07:30,542.49,15.94,5.25,414.75,482.83,20.97,390.00,315.00
,April,883.50,0.78,0.73,03-APR-10:45,512.52,16.30,0.00,486.75,434.42,21.27,490.50,343.50
,May,1246.50,0.78,0.73,01-MAY-06:45,488.18,16.61,0.00,697.50,410.79,21.57,722.25,494.25
,June,1263.00,0.78,0.73,01-JUN-05:45,493.18,16.14,0.00,631.50,468.56,22.99,709.50,522.00
,July,1288.50,0.79,0.73,01-JUL-06:00,487.64,16.31,0.00,702.00,421.55,21.34,701.25,515.25
,August,1176.75,0.79,0.73,01-AUG-05:15,511.03,15.83,0.00,612.00,450.14,20.93,600.00,477.00
,September,1060.50,0.79,0.73,01-SEP-05:15,568.02,16.25,15.75,551.25,453.87,21.20,489.75,408.75
,October,783.75,0.80,0.73,01-OCT-07:00,1585.44,19.39,129.00,368.25,1093.99,23.97,379.50,277.50
,November,768.00,0.81,0.73,01-NOV-09:00,1298.32,19.20,145.50,328.50,659.72,23.14,327.00,259.50
,December,746.25,0.82,0.73,01-DEC-07:15,1702.18,21.48,226.50,303.75,455.01,22.72,312.00,228.00
,,,,,,,,,,,,,
,Annual Sum or Average,11661.75,0.80,,,868.13,17.43,884.25,5733.75,578.64,22.13,5717.25,4336.50
,Minimum of Months,732.75,0.78,0.73,,487.64,15.83,0.00,295.50,410.79,20.93,272.25,228.00
,Maximum of Months,1288.50,0.82,0.73,,1702.18,21.48,239.25,702.00,1669.30,24.96,722.25,522.00


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_ZN_3_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,828.00,0.90,0.74,30-JAN-12:45,139.49,12.32,0.00,0.00,110.10,16.82,0.75,0.00
,February,732.75,0.88,0.73,28-FEB-11:45,168.24,13.87,0.00,1.50,133.13,18.38,9.75,0.00
,March,884.25,0.84,0.73,29-MAR-12:45,222.66,15.37,0.00,27.75,166.12,19.50,93.00,0.00
,April,883.50,0.79,0.73,09-APR-12:45,297.88,16.79,0.00,223.50,210.38,20.69,316.50,0.00
,May,1246.50,0.76,0.73,01-MAY-08:30,417.73,17.64,3.00,754.50,245.13,21.55,744.75,23.25
,June,1263.00,0.76,0.73,01-JUN-05:30,384.55,19.36,99.75,675.00,286.69,24.34,895.50,93.00
,July,1288.50,0.77,0.73,01-JUL-18:30,362.50,17.60,0.00,713.25,255.82,22.63,870.75,45.00
,August,1176.75,0.79,0.73,01-AUG-11:30,318.96,16.64,0.00,302.25,210.69,20.55,393.00,0.00
,September,1060.50,0.82,0.73,01-SEP-15:30,248.10,15.90,0.00,105.75,180.11,19.93,185.25,0.00
,October,783.75,0.85,0.74,01-OCT-12:45,207.91,15.11,0.00,0.00,161.53,19.45,27.00,0.00
,November,768.00,0.89,0.74,01-NOV-11:45,158.52,13.37,0.00,0.00,126.58,17.89,7.50,0.00
,December,746.25,0.90,0.80,31-DEC-12:45,146.33,13.04,0.00,0.00,116.05,17.62,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,11661.75,0.82,,,274.80,15.96,102.75,2803.50,194.49,20.33,3543.75,161.25
,Minimum of Months,732.75,0.76,0.73,,139.49,12.32,0.00,0.00,110.10,16.82,0.00,0.00
,Maximum of Months,1288.50,0.90,0.80,,417.73,19.36,99.75,754.50,286.69,24.34,895.50,93.00


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_ZN_4_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,828.00,0.82,0.73,01-JAN-14:00,1916.34,21.21,240.00,340.50,549.95,23.06,321.75,270.00
,February,732.75,0.81,0.73,01-FEB-11:45,1471.55,19.38,131.25,309.00,920.00,23.81,267.75,269.25
,March,884.25,0.80,0.73,01-MAR-11:45,474.84,16.27,5.25,396.00,1004.36,23.60,381.00,327.00
,April,883.50,0.79,0.73,03-APR-12:00,471.20,16.57,0.00,437.25,384.54,21.39,446.25,312.75
,May,1246.50,0.79,0.73,01-MAY-12:15,479.48,16.84,0.75,664.50,392.67,21.56,688.50,479.25
,June,1263.00,0.79,0.73,01-JUN-11:45,469.63,16.34,0.00,615.00,433.06,21.52,655.50,497.25
,July,1288.50,0.79,0.73,01-JUL-13:45,458.57,16.56,0.75,642.75,393.31,21.43,678.75,502.50
,August,1176.75,0.79,0.73,01-AUG-10:15,442.88,16.03,0.00,533.25,378.84,21.04,523.50,378.75
,September,1060.50,0.80,0.73,01-SEP-11:15,543.48,16.55,15.75,496.50,407.86,21.41,501.00,388.50
,October,783.75,0.79,0.73,01-OCT-12:00,1742.62,19.65,129.75,372.00,840.43,24.38,391.50,288.75
,November,768.00,0.81,0.73,01-NOV-11:30,1957.13,22.04,222.75,322.50,1067.89,25.86,361.50,266.25
,December,746.25,0.81,0.73,01-DEC-13:30,1585.53,22.32,233.25,306.00,405.76,23.44,306.00,224.25
,,,,,,,,,,,,,
,Annual Sum or Average,11661.75,0.80,,,894.59,17.94,979.50,5435.25,562.57,22.46,5523.00,4204.50
,Minimum of Months,732.75,0.79,0.73,,442.88,16.03,0.00,306.00,378.84,21.04,267.75,224.25
,Maximum of Months,1288.50,0.82,0.73,,1957.13,22.32,240.00,664.50,1067.89,25.86,688.50,502.50


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:1 HEAT PUMP DX HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.560201E+09,3777.42,02-JAN-06:15,0.00,0.00,0.00,0.00,0.00
,February,0.683904E+09,3317.87,09-FEB-07:00,0.00,0.00,0.00,0.00,0.00
,March,0.131596E+09,2129.23,25-MAR-06:30,0.00,0.00,0.00,0.00,0.00
,April,41783707.94,1401.40,03-APR-06:30,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:15,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:15,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:15,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:15,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:15,0.00,0.00,0.00,0.00,0.00
,October,16656144.63,975.79,31-OCT-17:00,0.00,0.00,0.00,0.00,0.00
,November,46784349.90,2284.50,30-NOV-07:30,0.00,0.00,0.00,0.00,0.00
,December,0.233505E+09,2666.34,28-DEC-06:15,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.171443E+10,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.683904E+09,3777.42,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:2 HEAT PUMP DX HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.105834E+10,4667.06,06-JAN-06:00,0.00,0.00,0.00,0.00,0.00
,February,0.219945E+10,5752.27,07-FEB-07:45,0.00,0.00,0.00,0.00,0.00
,March,0.181034E+10,5789.80,23-MAR-05:15,0.00,0.00,0.00,0.00,0.00
,April,0.167448E+10,5051.29,17-APR-06:00,0.00,0.00,0.00,0.00,0.00
,May,97586296.96,2943.34,02-MAY-06:15,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:15,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:15,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:15,0.00,0.00,0.00,0.00,0.00
,September,13397.54,14.89,22-SEP-06:30,0.00,0.00,0.00,0.00,0.00
,October,0.523507E+09,4253.17,31-OCT-06:15,0.00,0.00,0.00,0.00,0.00
,November,0.332759E+09,5041.32,02-NOV-07:45,0.00,0.00,0.00,0.00,0.00
,December,0.765971E+09,4437.23,08-DEC-07:15,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.846244E+10,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.219945E+10,5789.80,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:3 HEAT PUMP DX HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.115239E+10,3435.11,08-JAN-06:15,0.00,0.00,0.00,0.00,0.00
,February,0.160251E+10,3558.44,17-FEB-06:15,0.00,0.00,0.00,0.00,0.00
,March,0.990241E+09,3755.74,23-MAR-05:15,0.00,0.00,0.00,0.00,0.00
,April,0.636204E+09,3166.00,04-APR-05:15,0.00,0.00,0.00,0.00,0.00
,May,21028933.99,1212.49,02-MAY-05:15,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:15,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:15,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:15,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:15,0.00,0.00,0.00,0.00,0.00
,October,0.168955E+09,1958.10,31-OCT-05:15,0.00,0.00,0.00,0.00,0.00
,November,0.239257E+09,2848.69,03-NOV-06:15,0.00,0.00,0.00,0.00,0.00
,December,0.744968E+09,3570.57,28-DEC-06:15,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.555555E+10,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.160251E+10,3755.74,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:4 HEAT PUMP DX HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.334159E+10,4935.20,08-JAN-06:15,0.00,0.00,0.00,0.00,0.00
,February,0.379080E+10,5301.87,18-FEB-06:15,0.00,0.00,0.00,0.00,0.00
,March,0.239651E+10,6077.90,23-MAR-05:15,0.00,0.00,0.00,0.00,0.00
,April,0.162416E+10,4900.90,06-APR-05:15,0.00,0.00,0.00,0.00,0.00
,May,58014219.47,2122.66,02-MAY-05:15,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:15,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:15,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:15,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:15,0.00,0.00,0.00,0.00,0.00
,October,0.391151E+09,3258.34,31-OCT-05:15,0.00,0.00,0.00,0.00,0.00
,November,0.725000E+09,4573.30,03-NOV-06:15,0.00,0.00,0.00,0.00,0.00
,December,0.208613E+10,6661.54,28-DEC-06:15,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.144134E+11,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.379080E+10,6661.54,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:5 HEAT PUMP DX HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.128265E+10,3353.63,08-JAN-06:15,0.00,0.00,0.00,0.00,0.00
,February,0.168528E+10,3499.94,17-FEB-06:15,0.00,0.00,0.00,0.00,0.00
,March,0.111981E+10,3490.45,23-MAR-05:15,0.00,0.00,0.00,0.00,0.00
,April,0.771706E+09,3089.69,04-APR-05:15,0.00,0.00,0.00,0.00,0.00
,May,29153448.96,1104.19,04-MAY-05:15,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:15,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:15,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:15,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:15,0.00,0.00,0.00,0.00,0.00
,October,0.185547E+09,1920.11,31-OCT-05:15,0.00,0.00,0.00,0.00,0.00
,November,0.245110E+09,2731.66,02-NOV-07:30,0.00,0.00,0.00,0.00,0.00
,December,0.780281E+09,3655.07,28-DEC-06:15,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.609954E+10,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.168528E+10,3655.07,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.145349E+09,4745.35,05-JAN-06:15,0.00,0.00,0.00,0.00,0.00
,February,87884362.27,3305.83,12-FEB-07:30,0.00,0.00,0.00,0.00,0.00
,March,4529118.33,799.75,19-MAR-06:45,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:15,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:15,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:15,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:15,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:15,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:15,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:15,0.00,0.00,0.00,0.00,0.00
,November,6203564.79,1380.14,29-NOV-18:00,0.00,0.00,0.00,0.00,0.00
,December,0.613304E+09,5229.84,23-DEC-07:30,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.857270E+09,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.613304E+09,5229.84,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.320304E+09,9939.03,05-JAN-07:15,0.00,0.00,0.00,0.00,0.00
,February,0.288543E+09,8065.72,12-FEB-07:15,0.00,0.00,0.00,0.00,0.00
,March,0.185906E+09,7028.61,19-MAR-06:15,0.00,0.00,0.00,0.00,0.00
,April,16799188.24,1420.94,17-APR-06:15,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:15,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:15,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:15,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:15,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:15,0.00,0.00,0.00,0.00,0.00
,October,5261862.55,769.15,31-OCT-06:15,0.00,0.00,0.00,0.00,0.00
,November,33990900.56,4042.48,29-NOV-17:00,0.00,0.00,0.00,0.00,0.00
,December,0.137094E+10,11130.18,23-DEC-07:15,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.222175E+10,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.137094E+10,11130.18,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.279429E+09,5744.97,05-JAN-06:15,0.00,0.00,0.00,0.00,0.00
,February,0.213085E+09,5009.08,12-FEB-06:15,0.00,0.00,0.00,0.00,0.00
,March,95182481.80,2893.76,19-MAR-05:45,0.00,0.00,0.00,0.00,0.00
,April,3161658.77,879.88,17-APR-05:15,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:15,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:15,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:15,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:15,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:15,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:15,0.00,0.00,0.00,0.00,0.00
,November,22428580.27,2635.75,30-NOV-06:15,0.00,0.00,0.00,0.00,0.00
,December,0.968259E+09,5987.42,23-DEC-06:15,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.158155E+10,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.968259E+09,5987.42,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.623716E+09,9247.07,05-JAN-06:15,0.00,0.00,0.00,0.00,0.00
,February,0.489719E+09,8175.85,12-FEB-06:15,0.00,0.00,0.00,0.00,0.00
,March,0.203198E+09,4649.63,19-MAR-06:15,0.00,0.00,0.00,0.00,0.00
,April,13960449.10,1913.56,17-APR-05:15,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:15,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:15,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:15,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:15,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:15,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:15,0.00,0.00,0.00,0.00,0.00
,November,53834138.57,5495.95,30-NOV-06:15,0.00,0.00,0.00,0.00,0.00
,December,0.188352E+10,10211.30,22-DEC-06:15,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.326794E+10,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.188352E+10,10211.30,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.255645E+09,5392.88,05-JAN-06:15,0.00,0.00,0.00,0.00,0.00
,February,0.190626E+09,5100.96,12-FEB-06:15,0.00,0.00,0.00,0.00,0.00
,March,93048662.50,2877.22,19-MAR-05:45,0.00,0.00,0.00,0.00,0.00
,April,2735658.81,863.83,17-APR-05:15,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:15,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:15,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:15,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:15,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:15,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:15,0.00,0.00,0.00,0.00,0.00
,November,19429537.14,2853.46,30-NOV-06:15,0.00,0.00,0.00,0.00,0.00
,December,0.963457E+09,6039.64,22-DEC-06:15,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.152494E+10,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.963457E+09,6039.64,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:1 HEAT PUMP DX COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.260142E+09,0.249151E+09,1538.00,23-JAN-15:00,1538.00,0.00
,February,0.00,0.00,0.264240E+09,0.258716E+09,1505.13,26-FEB-15:00,1505.13,0.00
,March,0.00,0.00,0.101529E+10,0.998692E+09,3099.21,16-MAR-05:15,3099.21,0.00
,April,0.00,0.00,0.673924E+09,0.635537E+09,1892.34,12-APR-13:00,1892.34,0.00
,May,0.00,0.00,0.467306E+10,0.420132E+10,4578.18,18-MAY-05:15,4024.73,0.00
,June,0.00,0.00,0.103572E+11,0.943939E+10,7266.12,24-JUN-05:15,5502.96,0.00
,July,0.00,0.00,0.117542E+11,0.106085E+11,7290.48,29-JUL-05:15,5218.26,0.00
,August,0.00,0.00,0.111665E+11,0.100662E+11,7367.70,03-AUG-05:15,5341.71,0.00
,September,0.00,0.00,0.960638E+10,0.913880E+10,7300.29,02-SEP-05:15,5903.55,0.00
,October,0.00,0.00,0.438373E+10,0.417116E+10,6598.23,01-OCT-05:15,5535.85,0.00
,November,0.00,0.00,0.147309E+10,0.137519E+10,3556.56,10-NOV-06:15,3236.68,0.00
,December,0.00,0.00,0.387706E+09,0.385354E+09,1724.64,04-DEC-14:30,1724.64,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.560155E+11,0.515280E+11,,,,0.00
,Minimum of Months,0.00,0.00,0.260142E+09,0.249151E+09,1505.13,,1505.13,0.00
,Maximum of Months,0.00,0.00,0.117542E+11,0.106085E+11,7367.70,,5903.55,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:2 HEAT PUMP DX COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.124892E+10,0.124858E+10,3782.37,24-JAN-13:00,3782.37,0.00
,February,0.00,0.00,0.109292E+10,0.109240E+10,3436.58,26-FEB-13:30,3436.58,0.00
,March,0.00,0.00,0.153779E+10,0.153628E+10,4180.14,14-MAR-13:30,4180.14,0.00
,April,0.00,0.00,0.441013E+09,0.439132E+09,2090.16,12-APR-13:30,2090.16,0.00
