Program Version:,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.04.17 16:17
,May,0.00,0.00,0.214460E+10,0.208030E+10,2801.85,17-MAY-13:30,2801.85,0.00
,June,0.00,0.00,0.729750E+10,0.691681E+10,4907.64,30-JUN-11:00,4907.64,0.00
,July,0.00,0.00,0.879977E+10,0.825612E+10,4956.37,16-JUL-11:45,4956.37,0.00
,August,0.00,0.00,0.936907E+10,0.885245E+10,6004.15,31-AUG-11:00,6004.15,0.00
,September,0.00,0.00,0.978222E+10,0.969670E+10,7104.32,28-SEP-13:30,7104.32,0.00
,October,0.00,0.00,0.558282E+10,0.557161E+10,6102.68,07-OCT-12:00,6102.68,0.00
,November,0.00,0.00,0.313186E+10,0.313088E+10,5426.71,09-NOV-11:45,5426.71,0.00
,December,0.00,0.00,0.177282E+10,0.177282E+10,3897.63,17-DEC-14:15,3897.63,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.522013E+11,0.505941E+11,,,,0.00
,Minimum of Months,0.00,0.00,0.441013E+09,0.439132E+09,2090.16,,2090.16,0.00
,Maximum of Months,0.00,0.00,0.978222E+10,0.969670E+10,7104.32,,7104.32,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:3 HEAT PUMP DX COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,16271571.11,16271571.11,390.28,24-JAN-13:30,390.28,0.00
,February,0.00,0.00,38211928.30,38211928.30,665.75,27-FEB-11:15,665.75,0.00
,March,0.00,0.00,0.327527E+09,0.327483E+09,1549.59,14-MAR-10:15,1549.59,0.00
,April,0.00,0.00,0.172691E+09,0.172533E+09,1130.94,12-APR-14:15,1130.94,0.00
,May,0.00,0.00,0.146078E+10,0.141998E+10,1915.74,17-MAY-14:15,1915.74,0.00
,June,0.00,0.00,0.506470E+10,0.487128E+10,3644.98,30-JUN-10:15,3644.98,0.00
,July,0.00,0.00,0.568770E+10,0.542510E+10,3832.19,01-JUL-08:30,3832.19,0.00
,August,0.00,0.00,0.576050E+10,0.549129E+10,3971.64,05-AUG-08:45,3542.26,0.00
,September,0.00,0.00,0.481006E+10,0.477229E+10,3769.80,08-SEP-10:15,3769.80,0.00
,October,0.00,0.00,0.169832E+10,0.169378E+10,2339.18,11-OCT-10:15,2339.18,0.00
,November,0.00,0.00,0.374346E+09,0.374298E+09,1388.12,07-NOV-15:15,1388.12,0.00
,December,0.00,0.00,44073539.91,44073539.91,792.66,04-DEC-15:15,792.66,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.254552E+11,0.246466E+11,,,,0.00
,Minimum of Months,0.00,0.00,16271571.11,16271571.11,390.28,,390.28,0.00
,Maximum of Months,0.00,0.00,0.576050E+10,0.549129E+10,3971.64,,3832.19,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:4 HEAT PUMP DX COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,01-JAN-00:15,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,01-FEB-00:15,0.00,0.00
,March,0.00,0.00,0.156933E+09,0.156933E+09,1335.05,14-MAR-14:00,1335.05,0.00
,April,0.00,0.00,25882356.01,25882356.01,742.67,12-APR-14:45,742.67,0.00
,May,0.00,0.00,0.176104E+10,0.168433E+10,2365.68,17-MAY-13:45,2365.68,0.00
,June,0.00,0.00,0.676613E+10,0.640315E+10,4278.88,30-JUN-13:00,4278.88,0.00
,July,0.00,0.00,0.789287E+10,0.739635E+10,4134.89,16-JUL-14:30,4134.89,0.00
,August,0.00,0.00,0.740760E+10,0.694069E+10,4290.46,18-AUG-13:00,4290.46,0.00
,September,0.00,0.00,0.608242E+10,0.600189E+10,4194.04,09-SEP-13:30,4194.04,0.00
,October,0.00,0.00,0.158216E+10,0.157062E+10,2610.12,11-OCT-14:15,2610.12,0.00
,November,0.00,0.00,0.197561E+09,0.197554E+09,1394.42,07-NOV-14:00,1394.42,0.00
,December,0.00,0.00,16951923.65,16951923.65,661.54,04-DEC-14:00,661.54,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.318895E+11,0.303944E+11,,,,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,,0.00,0.00
,Maximum of Months,0.00,0.00,0.789287E+10,0.739635E+10,4290.46,,4290.46,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PSZ-AC:5 HEAT PUMP DX COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,72803197.18,72790307.96,1105.45,23-JAN-15:00,1105.45,0.00
,February,0.00,0.00,71754238.06,71754238.06,1021.12,26-FEB-16:30,1021.12,0.00
,March,0.00,0.00,0.372830E+09,0.372754E+09,1930.88,13-MAR-15:00,1930.88,0.00
,April,0.00,0.00,0.191936E+09,0.191259E+09,1270.65,08-APR-15:00,1270.65,0.00
,May,0.00,0.00,0.151705E+10,0.145792E+10,2349.91,31-MAY-15:00,2238.46,0.00
,June,0.00,0.00,0.503573E+10,0.479413E+10,3653.28,30-JUN-15:00,3653.28,0.00
,July,0.00,0.00,0.550507E+10,0.518383E+10,3595.81,01-JUL-15:00,3595.81,0.00
,August,0.00,0.00,0.551810E+10,0.520803E+10,3823.30,11-AUG-15:00,3823.30,0.00
,September,0.00,0.00,0.483115E+10,0.477739E+10,3629.51,02-SEP-15:00,3629.51,0.00
,October,0.00,0.00,0.186091E+10,0.185215E+10,2840.90,11-OCT-15:00,2840.90,0.00
,November,0.00,0.00,0.532372E+09,0.531904E+09,1965.45,07-NOV-15:45,1965.45,0.00
,December,0.00,0.00,0.144536E+09,0.144536E+09,1184.27,04-DEC-15:30,1184.27,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.256542E+11,0.246584E+11,,,,0.00
,Minimum of Months,0.00,0.00,71754238.06,71754238.06,1021.12,,1021.12,0.00
,Maximum of Months,0.00,0.00,0.551810E+10,0.520803E+10,3823.30,,3823.30,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,SHWSYS1
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,0.00,0.00,01-JAN-00:15,26.18,694.42,31-JAN-07:00
,February,0.00,0.00,01-FEB-00:15,9.32,696.78,13-FEB-07:15
,March,0.00,0.00,01-MAR-00:15,0.00,0.00,01-MAR-00:15
,April,0.00,0.00,01-APR-00:15,0.00,0.00,01-APR-00:15
,May,0.00,0.00,01-MAY-00:15,0.00,0.00,01-MAY-00:15
,June,0.00,0.00,01-JUN-00:15,0.00,0.00,01-JUN-00:15
,July,0.00,0.00,01-JUL-00:15,0.00,0.00,01-JUL-00:15
,August,0.00,0.00,01-AUG-00:15,0.00,0.00,01-AUG-00:15
,September,0.00,0.00,01-SEP-00:15,0.00,0.00,01-SEP-00:15
,October,0.00,0.00,01-OCT-00:15,0.00,0.00,01-OCT-00:15
,November,0.00,0.00,01-NOV-00:15,0.00,0.00,01-NOV-00:15
,December,0.00,0.00,01-DEC-00:15,0.00,0.00,01-DEC-00:15
,,,,,,,
,Annual Sum or Average,0.00,,,2.94,,
,Minimum of Months,0.00,0.00,,0.00,0.00,
,Maximum of Months,0.00,0.00,,26.18,696.78,


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,PSZ-AC:1 FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,0.134047E+10,0.41,461.98,02-JAN-06:15,1.13
,February,0.123237E+10,0.41,461.98,01-FEB-06:15,1.12
,March,0.138371E+10,0.42,461.98,01-MAR-06:15,1.12
,April,0.142695E+10,0.45,461.98,01-APR-05:15,1.12
,May,0.136209E+10,0.41,461.98,01-MAY-05:15,1.12
,June,0.136209E+10,0.43,461.98,03-JUN-05:15,1.12
,July,0.142695E+10,0.43,461.98,01-JUL-05:15,1.12
,August,0.138371E+10,0.42,461.98,01-AUG-05:15,1.11
,September,0.134047E+10,0.42,461.98,03-SEP-05:15,1.12
,October,0.140533E+10,0.43,461.98,01-OCT-05:15,1.12
,November,0.121075E+10,0.38,461.98,01-NOV-05:15,1.13
,December,0.140533E+10,0.43,461.98,02-DEC-06:15,1.13
,,,,,,
,Annual Sum or Average,0.162802E+11,0.42,,,
,Minimum of Months,0.121075E+10,0.38,461.98,,1.11
,Maximum of Months,0.142695E+10,0.45,461.98,,1.13


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,PSZ-AC:2 FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,0.197606E+10,0.41,675.12,02-JAN-06:15,1.13
,February,0.180456E+10,0.42,675.12,01-FEB-06:15,1.13
,March,0.202211E+10,0.42,675.12,01-MAR-06:15,1.13
,April,0.208530E+10,0.45,675.12,01-APR-05:15,1.13
,May,0.199052E+10,0.41,675.12,01-MAY-05:15,1.13
,June,0.199052E+10,0.43,675.12,03-JUN-05:30,1.12
,July,0.208530E+10,0.43,675.12,01-JUL-05:15,1.13
,August,0.202211E+10,0.42,675.12,01-AUG-05:15,1.12
,September,0.196091E+10,0.43,675.12,03-SEP-05:15,1.12
,October,0.205466E+10,0.43,675.12,01-OCT-05:15,1.12
,November,0.176935E+10,0.38,675.12,01-NOV-05:15,1.13
,December,0.211840E+10,0.44,675.12,02-DEC-06:15,1.13
,,,,,,
,Annual Sum or Average,0.238798E+11,0.42,,,
,Minimum of Months,0.176935E+10,0.38,675.12,,1.12
,Maximum of Months,0.211840E+10,0.45,675.12,,1.13


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,PSZ-AC:3 FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,0.872452E+09,0.36,364.90,02-JAN-06:15,1.13
,February,0.776282E+09,0.38,364.90,01-FEB-06:15,1.13
,March,0.852744E+09,0.37,364.90,01-MAR-06:15,1.13
,April,0.870744E+09,0.37,364.90,01-APR-05:15,1.13
,May,0.843122E+09,0.40,364.90,01-MAY-05:15,1.13
,June,0.902985E+09,0.44,364.90,03-JUN-05:15,1.12
,July,0.954058E+09,0.44,364.90,01-JUL-05:15,1.13
,August,0.931801E+09,0.43,364.90,01-AUG-05:15,1.12
,September,0.892286E+09,0.43,364.90,03-SEP-05:15,1.12
,October,0.882320E+09,0.41,364.90,01-OCT-05:15,1.13
,November,0.740218E+09,0.33,364.90,01-NOV-05:30,1.13
,December,0.977163E+09,0.39,364.90,02-DEC-06:15,1.13
,,,,,,
,Annual Sum or Average,0.104962E+11,0.40,,,
,Minimum of Months,0.740218E+09,0.33,364.90,,1.12
,Maximum of Months,0.977163E+09,0.44,364.90,,1.13


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,PSZ-AC:4 FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,0.161457E+10,0.47,524.25,02-JAN-06:15,1.13
,February,0.141797E+10,0.45,524.25,01-FEB-06:15,1.13
,March,0.157024E+10,0.42,524.25,01-MAR-06:15,1.13
,April,0.161931E+10,0.45,524.25,01-APR-05:15,1.13
,May,0.154570E+10,0.41,524.25,01-MAY-05:15,1.13
,June,0.154570E+10,0.43,524.25,03-JUN-05:30,1.12
,July,0.161931E+10,0.43,524.25,01-JUL-05:15,1.13
,August,0.157024E+10,0.42,524.25,01-AUG-05:15,1.12
,September,0.152117E+10,0.42,524.25,03-SEP-05:15,1.12
,October,0.159477E+10,0.43,524.25,01-OCT-05:15,1.12
,November,0.137564E+10,0.38,524.25,01-NOV-05:15,1.13
,December,0.173503E+10,0.47,524.25,02-DEC-06:15,1.13
,,,,,,
,Annual Sum or Average,0.187296E+11,0.43,,,
,Minimum of Months,0.137564E+10,0.38,524.25,,1.12
,Maximum of Months,0.173503E+10,0.47,524.25,,1.13


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,PSZ-AC:5 FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,0.114766E+10,0.44,380.21,02-JAN-06:15,1.13
,February,0.102059E+10,0.43,380.21,01-FEB-06:15,1.13
,March,0.113880E+10,0.42,380.21,01-MAR-06:15,1.13
,April,0.117438E+10,0.45,380.21,01-APR-05:15,1.13
,May,0.112100E+10,0.41,380.21,01-MAY-05:15,1.13
,June,0.112124E+10,0.43,380.21,03-JUN-05:15,1.12
,July,0.117438E+10,0.43,380.21,01-JUL-05:15,1.13
,August,0.113995E+10,0.42,380.21,01-AUG-05:15,1.12
,September,0.110339E+10,0.42,380.21,03-SEP-05:15,1.12
,October,0.115659E+10,0.43,380.21,01-OCT-05:15,1.13
,November,0.996446E+09,0.38,380.21,01-NOV-05:15,1.13
,December,0.124468E+10,0.46,380.21,02-DEC-06:15,1.13
,,,,,,
,Annual Sum or Average,0.135391E+11,0.43,,,
,Minimum of Months,0.996446E+09,0.38,380.21,,1.12
,Maximum of Months,0.124468E+10,0.46,380.21,,1.13


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,SHWSYS1 PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,0.01,0.00,0.00,02-JAN-07:15,0.00,0.00,28.49,0.00
,February,0.00,0.00,0.00,01-FEB-07:15,0.00,0.00,7.97,0.00
,March,0.00,0.00,0.00,01-MAR-00:15,0.00,0.00,7.84,0.00
,April,0.00,0.00,0.00,01-APR-00:15,0.00,0.00,7.84,0.00
,May,0.00,0.00,0.00,01-MAY-00:15,0.00,0.00,7.84,0.00
,June,0.00,0.00,0.00,01-JUN-00:15,0.00,0.00,7.84,0.00
,July,0.00,0.00,0.00,01-JUL-00:15,0.00,0.00,7.84,0.00
,August,0.00,0.00,0.00,01-AUG-00:15,0.00,0.00,7.84,0.00
,September,0.00,0.00,0.00,01-SEP-00:15,0.00,0.00,7.84,0.00
,October,0.00,0.00,0.00,01-OCT-00:15,0.00,0.00,7.84,0.00
,November,0.00,0.00,0.00,01-NOV-00:15,0.00,0.00,7.84,0.00
,December,0.00,0.00,0.00,01-DEC-00:15,0.00,0.00,7.84,0.00
,,,,,,,,,
,Annual Sum or Average,0.01,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,,0.00,0.00,7.84,0.00
,Maximum of Months,0.01,0.00,0.00,,0.00,0.00,28.49,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,SHWSYS1
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,0.00,0.00,01-JAN-00:15,48.89,48.89,26.18,694.42,31-JAN-07:00
,February,0.00,0.00,01-FEB-00:15,7.98,7.98,9.32,696.78,13-FEB-07:15
,March,0.00,0.00,01-MAR-00:15,7.84,7.84,0.00,0.00,01-MAR-00:15
,April,0.00,0.00,01-APR-00:15,7.84,7.84,0.00,0.00,01-APR-00:15
,May,0.00,0.00,01-MAY-00:15,7.84,7.84,0.00,0.00,01-MAY-00:15
,June,0.00,0.00,01-JUN-00:15,7.84,7.84,0.00,0.00,01-JUN-00:15
,July,0.00,0.00,01-JUL-00:15,7.84,7.84,0.00,0.00,01-JUL-00:15
,August,0.00,0.00,01-AUG-00:15,7.84,7.84,0.00,0.00,01-AUG-00:15
,September,0.00,0.00,01-SEP-00:15,7.84,7.84,0.00,0.00,01-SEP-00:15
,October,0.00,0.00,01-OCT-00:15,7.84,7.84,0.00,0.00,01-OCT-00:15
,November,0.00,0.00,01-NOV-00:15,7.84,7.84,0.00,0.00,01-NOV-00:15
,December,0.00,0.00,01-DEC-00:15,7.84,7.84,0.00,0.00,01-DEC-00:15
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,2.94,,
,Minimum of Months,0.00,0.00,,7.84,7.84,0.00,0.00,
,Maximum of Months,0.00,0.00,,48.89,48.89,26.18,696.78,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,ATTIC
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,PSZ-AC:1
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,0.00,0.180426E+10,0.00,0.00
,February,0.00,0.00,0.00,0.177837E+10,0.00,0.00
,March,0.00,0.00,0.00,0.175927E+10,0.00,0.00
,April,0.00,0.00,0.00,0.167109E+10,0.00,0.00
,May,0.00,0.00,0.00,0.240136E+10,0.00,0.00
,June,0.00,0.00,0.00,0.375348E+10,0.00,0.00
,July,0.00,0.00,0.00,0.414378E+10,0.00,0.00
,August,0.00,0.00,0.00,0.390257E+10,0.00,0.00
,September,0.00,0.00,0.00,0.347558E+10,0.00,0.00
,October,0.00,0.00,0.00,0.241613E+10,0.00,0.00
,November,0.00,0.00,0.00,0.162376E+10,0.00,0.00
,December,0.00,0.00,0.00,0.169735E+10,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.304270E+11,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.162376E+10,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.414378E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,PSZ-AC:2
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,0.00,0.295822E+10,0.00,0.00
,February,0.00,0.00,0.00,0.338645E+10,0.00,0.00
,March,0.00,0.00,0.00,0.345214E+10,0.00,0.00
,April,0.00,0.00,0.00,0.311719E+10,0.00,0.00
,May,0.00,0.00,0.00,0.252721E+10,0.00,0.00
,June,0.00,0.00,0.00,0.380018E+10,0.00,0.00
,July,0.00,0.00,0.00,0.426545E+10,0.00,0.00
,August,0.00,0.00,0.00,0.425976E+10,0.00,0.00
,September,0.00,0.00,0.00,0.421243E+10,0.00,0.00
,October,0.00,0.00,0.00,0.365004E+10,0.00,0.00
,November,0.00,0.00,0.00,0.271353E+10,0.00,0.00
,December,0.00,0.00,0.00,0.298514E+10,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.413277E+11,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.252721E+10,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.426545E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,PSZ-AC:3
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,0.00,0.160006E+10,0.00,0.00
,February,0.00,0.00,0.00,0.175768E+10,0.00,0.00
,March,0.00,0.00,0.00,0.153418E+10,0.00,0.00
,April,0.00,0.00,0.00,0.130832E+10,0.00,0.00
,May,0.00,0.00,0.00,0.118755E+10,0.00,0.00
,June,0.00,0.00,0.00,0.212274E+10,0.00,0.00
,July,0.00,0.00,0.00,0.233157E+10,0.00,0.00
,August,0.00,0.00,0.00,0.227950E+10,0.00,0.00
,September,0.00,0.00,0.00,0.200075E+10,0.00,0.00
,October,0.00,0.00,0.00,0.141480E+10,0.00,0.00
,November,0.00,0.00,0.00,0.101610E+10,0.00,0.00
,December,0.00,0.00,0.00,0.143830E+10,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.199916E+11,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.101610E+10,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.233157E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,PSZ-AC:4
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,0.00,0.348917E+10,0.00,0.00
,February,0.00,0.00,0.00,0.349041E+10,0.00,0.00
,March,0.00,0.00,0.00,0.292448E+10,0.00,0.00
,April,0.00,0.00,0.00,0.251583E+10,0.00,0.00
,May,0.00,0.00,0.00,0.197707E+10,0.00,0.00
,June,0.00,0.00,0.00,0.319965E+10,0.00,0.00
,July,0.00,0.00,0.00,0.355148E+10,0.00,0.00
,August,0.00,0.00,0.00,0.333300E+10,0.00,0.00
,September,0.00,0.00,0.00,0.294336E+10,0.00,0.00
,October,0.00,0.00,0.00,0.225678E+10,0.00,0.00
,November,0.00,0.00,0.00,0.188070E+10,0.00,0.00
,December,0.00,0.00,0.00,0.281938E+10,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.343813E+11,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.188070E+10,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.355148E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,PSZ-AC:5
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,0.00,0.196640E+10,0.00,0.00
,February,0.00,0.00,0.00,0.204913E+10,0.00,0.00
,March,0.00,0.00,0.00,0.190472E+10,0.00,0.00
,April,0.00,0.00,0.00,0.169488E+10,0.00,0.00
,May,0.00,0.00,0.00,0.148227E+10,0.00,0.00
,June,0.00,0.00,0.00,0.235109E+10,0.00,0.00
,July,0.00,0.00,0.00,0.252539E+10,0.00,0.00
,August,0.00,0.00,0.00,0.245186E+10,0.00,0.00
,September,0.00,0.00,0.00,0.222565E+10,0.00,0.00
,October,0.00,0.00,0.00,0.174260E+10,0.00,0.00
,November,0.00,0.00,0.00,0.131694E+10,0.00,0.00
,December,0.00,0.00,0.00,0.175229E+10,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.234632E+11,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.131694E+10,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.252539E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,PSZ-AC:1
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,0.134047E+10,0.260142E+09,0.705550E+09,0.00,0.00,0.00,0.00,0.00
,February,0.123237E+10,0.264240E+09,0.771788E+09,0.00,0.00,0.00,0.00,0.00
,March,0.138371E+10,0.101529E+10,0.136125E+09,0.00,0.00,0.00,0.00,0.00
,April,0.142695E+10,0.673924E+09,41783707.94,0.00,0.00,0.00,0.00,0.00
,May,0.136209E+10,0.467306E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.136209E+10,0.103572E+11,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.142695E+10,0.117542E+11,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.138371E+10,0.111665E+11,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.134047E+10,0.960638E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.140533E+10,0.438373E+10,16656144.63,0.00,0.00,0.00,0.00,0.00
,November,0.121075E+10,0.147309E+10,52987914.69,0.00,0.00,0.00,0.00,0.00
,December,0.140533E+10,0.387706E+09,0.846810E+09,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.162802E+11,0.560155E+11,0.257170E+10,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.121075E+10,0.260142E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.142695E+10,0.117542E+11,0.846810E+09,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,PSZ-AC:2
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,0.197606E+10,0.124892E+10,0.137865E+10,0.00,0.00,0.00,0.00,0.00
,February,0.180456E+10,0.109292E+10,0.248799E+10,0.00,0.00,0.00,0.00,0.00
,March,0.202211E+10,0.153779E+10,0.199625E+10,0.00,0.00,0.00,0.00,0.00
,April,0.208530E+10,0.441013E+09,0.169128E+10,0.00,0.00,0.00,0.00,0.00
,May,0.199052E+10,0.214460E+10,97586296.96,0.00,0.00,0.00,0.00,0.00
,June,0.199052E+10,0.729750E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.208530E+10,0.879977E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.202211E+10,0.936907E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.196091E+10,0.978222E+10,13397.54,0.00,0.00,0.00,0.00,0.00
,October,0.205466E+10,0.558282E+10,0.528769E+09,0.00,0.00,0.00,0.00,0.00
,November,0.176935E+10,0.313186E+10,0.366750E+09,0.00,0.00,0.00,0.00,0.00
,December,0.211840E+10,0.177282E+10,0.213691E+10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.238798E+11,0.522013E+11,0.106842E+11,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.176935E+10,0.441013E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.211840E+10,0.978222E+10,0.248799E+10,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,PSZ-AC:3
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,0.872452E+09,16271571.11,0.143182E+10,0.00,0.00,0.00,0.00,0.00
,February,0.776282E+09,38211928.30,0.181560E+10,0.00,0.00,0.00,0.00,0.00
,March,0.852744E+09,0.327527E+09,0.108542E+10,0.00,0.00,0.00,0.00,0.00
,April,0.870744E+09,0.172691E+09,0.639365E+09,0.00,0.00,0.00,0.00,0.00
,May,0.843122E+09,0.146078E+10,21028933.99,0.00,0.00,0.00,0.00,0.00
,June,0.902985E+09,0.506470E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.954058E+09,0.568770E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.931801E+09,0.576050E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.892286E+09,0.481006E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.882320E+09,0.169832E+10,0.168955E+09,0.00,0.00,0.00,0.00,0.00
,November,0.740218E+09,0.374346E+09,0.261685E+09,0.00,0.00,0.00,0.00,0.00
,December,0.977163E+09,44073539.91,0.171323E+10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.104962E+11,0.254552E+11,0.713710E+10,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.740218E+09,16271571.11,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.977163E+09,0.576050E+10,0.181560E+10,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,PSZ-AC:4
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,0.161457E+10,0.00,0.396530E+10,0.00,0.00,0.00,0.00,0.00
,February,0.141797E+10,0.00,0.428052E+10,0.00,0.00,0.00,0.00,0.00
,March,0.157024E+10,0.156933E+09,0.259971E+10,0.00,0.00,0.00,0.00,0.00
,April,0.161931E+10,25882356.01,0.163812E+10,0.00,0.00,0.00,0.00,0.00
,May,0.154570E+10,0.176104E+10,58014219.47,0.00,0.00,0.00,0.00,0.00
,June,0.154570E+10,0.676613E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.161931E+10,0.789287E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.157024E+10,0.740760E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.152117E+10,0.608242E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.159477E+10,0.158216E+10,0.391151E+09,0.00,0.00,0.00,0.00,0.00
,November,0.137564E+10,0.197561E+09,0.778834E+09,0.00,0.00,0.00,0.00,0.00
,December,0.173503E+10,16951923.65,0.396965E+10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.187296E+11,0.318895E+11,0.176813E+11,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.137564E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.173503E+10,0.789287E+10,0.428052E+10,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,PSZ-AC:5
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,0.114766E+10,72803197.18,0.153830E+10,0.00,0.00,0.00,0.00,0.00
,February,0.102059E+10,71754238.06,0.187591E+10,0.00,0.00,0.00,0.00,0.00
,March,0.113880E+10,0.372830E+09,0.121286E+10,0.00,0.00,0.00,0.00,0.00
,April,0.117438E+10,0.191936E+09,0.774442E+09,0.00,0.00,0.00,0.00,0.00
,May,0.112100E+10,0.151705E+10,29153448.96,0.00,0.00,0.00,0.00,0.00
,June,0.112124E+10,0.503573E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.117438E+10,0.550507E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.113995E+10,0.551810E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.110339E+10,0.483115E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.115659E+10,0.186091E+10,0.185547E+09,0.00,0.00,0.00,0.00,0.00
,November,0.996446E+09,0.532372E+09,0.264539E+09,0.00,0.00,0.00,0.00,0.00
,December,0.124468E+10,0.144536E+09,0.174374E+10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.135391E+11,0.256542E+11,0.762448E+10,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.996446E+09,71754238.06,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.124468E+10,0.551810E+10,0.187591E+10,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,PSZ-AC:1
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,0.134047E+10,0.00,0.00,0.405409E+09,58380260.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.123237E+10,0.00,0.00,0.486709E+09,59289454.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.138371E+10,0.00,0.00,0.150453E+09,0.225106E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.142695E+10,0.00,0.00,93006238.01,0.151133E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.136209E+10,0.00,0.00,2027757.07,0.103724E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.136209E+10,0.00,0.00,0.00,0.239139E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.142695E+10,0.00,0.00,0.00,0.271683E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.138371E+10,0.00,0.00,0.00,0.251886E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.134047E+10,0.00,0.00,1490151.19,0.213362E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.140533E+10,0.00,0.00,57500651.41,0.953295E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.121075E+10,0.00,0.00,85539299.81,0.327470E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.140533E+10,0.00,0.00,0.205174E+09,86841607.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,0.162802E+11,0.00,0.00,0.148731E+10,0.126594E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.121075E+10,0.00,0.00,0.00,58380260.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.142695E+10,0.00,0.00,0.486709E+09,0.271683E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,PSZ-AC:2
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,0.197606E+10,0.00,0.00,0.705431E+09,0.276724E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.180456E+10,0.00,0.00,0.133975E+10,0.242141E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.202211E+10,0.00,0.00,0.109020E+10,0.339825E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.208530E+10,0.00,0.00,0.932563E+09,99324778.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.199052E+10,0.00,0.00,43364024.37,0.493329E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.199052E+10,0.00,0.00,0.00,0.180967E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.208530E+10,0.00,0.00,0.00,0.218014E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.202211E+10,0.00,0.00,0.00,0.223765E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.196091E+10,0.00,0.00,1967024.27,0.224955E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.205466E+10,0.00,0.00,0.389612E+09,0.120577E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.176935E+10,0.00,0.00,0.261431E+09,0.682746E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.211840E+10,0.00,0.00,0.476082E+09,0.390659E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,0.238798E+11,0.00,0.00,0.524040E+10,0.122075E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.176935E+10,0.00,0.00,0.00,99324778.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.211840E+10,0.00,0.00,0.133975E+10,0.224955E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,PSZ-AC:3
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,0.872452E+09,0.00,0.00,0.723906E+09,3704310.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.776282E+09,0.00,0.00,0.972735E+09,8660113.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.852744E+09,0.00,0.00,0.607790E+09,73650689.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.870744E+09,0.00,0.00,0.398648E+09,38926280.94,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.843122E+09,0.00,0.00,11609309.80,0.332822E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.902985E+09,0.00,0.00,0.00,0.121975E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.954058E+09,0.00,0.00,0.00,0.137751E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.931801E+09,0.00,0.00,0.00,0.134770E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.892286E+09,0.00,0.00,1945034.38,0.110652E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.882320E+09,0.00,0.00,0.155343E+09,0.377142E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.740218E+09,0.00,0.00,0.191901E+09,83982299.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.977163E+09,0.00,0.00,0.451147E+09,9988119.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,0.104962E+11,0.00,0.00,0.351502E+10,0.598036E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.740218E+09,0.00,0.00,0.00,3704310.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.977163E+09,0.00,0.00,0.972735E+09,0.137751E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,PSZ-AC:4
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,0.161457E+10,0.00,0.00,0.187461E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.141797E+10,0.00,0.00,0.207245E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.157024E+10,0.00,0.00,0.131834E+10,35900455.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.161931E+10,0.00,0.00,0.890625E+09,5892058.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.154570E+10,0.00,0.00,27061371.80,0.404305E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.154570E+10,0.00,0.00,0.00,0.165395E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.161931E+10,0.00,0.00,0.00,0.193218E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.157024E+10,0.00,0.00,0.00,0.176276E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.152117E+10,0.00,0.00,1983150.37,0.142021E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.159477E+10,0.00,0.00,0.306839E+09,0.355171E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.137564E+10,0.00,0.00,0.460570E+09,44498432.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.173503E+10,0.00,0.00,0.108049E+10,3856127.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,0.187296E+11,0.00,0.00,0.803296E+10,0.761872E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.137564E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.173503E+10,0.00,0.00,0.207245E+10,0.193218E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,PSZ-AC:5
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,0.114766E+10,0.00,0.00,0.802372E+09,16360832.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.102059E+10,0.00,0.00,0.101238E+10,16167372.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.113880E+10,0.00,0.00,0.682318E+09,83609405.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.117438E+10,0.00,0.00,0.477293E+09,43202462.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.112100E+10,0.00,0.00,14691815.11,0.346578E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.112124E+10,0.00,0.00,0.00,0.122985E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.117438E+10,0.00,0.00,0.00,0.135101E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.113995E+10,0.00,0.00,0.00,0.131190E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.110339E+10,0.00,0.00,1964750.40,0.112030E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.115659E+10,0.00,0.00,0.174775E+09,0.411233E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.996446E+09,0.00,0.00,0.201637E+09,0.118856E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.124468E+10,0.00,0.00,0.475154E+09,32451318.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,0.135391E+11,0.00,0.00,0.384258E+10,0.608152E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.996446E+09,0.00,0.00,0.00,16167372.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.124468E+10,0.00,0.00,0.101238E+10,0.135101E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,CORE_ZN
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,0.363158E+10,0.00,0.00,468315.36,0.00,0.483615E+09,0.953307E+09,0.00,0.17
,February,0.346402E+10,0.00,0.00,469993.88,0.00,0.502686E+09,0.848965E+09,0.00,0.18
,March,0.336195E+10,0.00,0.00,1206195.49,0.00,80879599.31,0.132971E+10,0.00,0.18
,April,0.306630E+10,0.00,0.00,1044021.86,0.00,11231256.04,0.185022E+10,0.00,0.19
,May,0.317832E+09,0.00,0.00,4246343.97,0.00,0.00,0.241702E+10,0.00,0.18
,June,47679679.14,62125636.45,0.00,6613916.69,5308173.56,0.00,0.766073E+09,0.00,0.18
,July,41235406.57,0.159566E+09,0.00,6012900.90,8871819.12,0.00,0.551401E+09,0.00,0.18
,August,66030892.80,65623964.34,0.00,7455682.47,1257167.64,0.00,0.819409E+09,0.00,0.18
,September,0.137402E+09,2973.38,0.00,8239366.58,0.00,0.00,0.163079E+10,0.00,0.18
,October,0.104834E+10,0.00,0.00,4969237.66,0.00,0.00,0.343798E+10,0.00,0.18
,November,0.147183E+10,0.00,0.00,2245026.05,0.00,26028016.30,0.277120E+10,0.00,0.16
,December,0.388013E+10,0.00,0.00,655678.98,0.00,0.491799E+09,0.114829E+10,0.00,0.18
,,,,,,,,,,
,Annual Sum or Average,0.205343E+11,0.287319E+09,0.00,43626679.87,15437160.32,0.159624E+10,0.185244E+11,0.00,0.18
,Minimum of Months,41235406.57,0.00,0.00,468315.36,0.00,0.00,0.551401E+09,0.00,0.16
,Maximum of Months,0.388013E+10,0.159566E+09,0.00,8239366.58,8871819.12,0.502686E+09,0.343798E+10,0.00,0.19


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,0.135244E+10,0.00,0.00,1442935.09,0.00,0.664478E+09,0.844487E+09,0.00,0.17
,February,0.947473E+09,0.00,0.00,1217870.66,0.00,0.111618E+10,0.661681E+09,0.00,0.18
,March,0.914409E+09,0.00,0.00,1469345.82,0.00,0.998796E+09,0.566063E+09,0.00,0.18
,April,0.119917E+10,0.00,0.00,331433.16,0.00,0.104050E+10,0.243383E+09,0.00,0.19
,May,0.581735E+09,876886.72,0.00,1454400.93,87427.17,45540676.59,0.630989E+09,0.00,0.17
,June,45184513.17,0.189145E+09,0.00,2195083.82,23861883.32,0.00,0.213109E+09,0.00,0.18
,July,21433127.05,0.318277E+09,0.00,1651993.51,25998403.29,0.00,0.130527E+09,0.00,0.18
,August,31065080.05,0.158639E+09,0.00,3578043.70,10028674.50,0.00,0.314720E+09,0.00,0.18
,September,0.107166E+09,28017868.12,0.00,6474083.58,2163208.95,0.00,0.533291E+09,0.00,0.18
,October,0.868277E+09,0.00,0.00,5630389.39,0.00,0.359820E+09,0.116936E+10,0.00,0.18
,November,0.891055E+09,0.00,0.00,3452290.39,0.00,0.199842E+09,0.124444E+10,0.00,0.16
,December,0.127528E+10,0.00,0.00,1949059.91,0.00,0.914807E+09,0.907911E+09,0.00,0.18
,,,,,,,,,,
,Annual Sum or Average,0.823468E+10,0.694955E+09,0.00,30846929.95,62139597.23,0.533996E+10,0.745996E+10,0.00,0.18
,Minimum of Months,21433127.05,0.00,0.00,331433.16,0.00,0.00,0.130527E+09,0.00,0.16
,Maximum of Months,0.135244E+10,0.318277E+09,0.00,6474083.58,25998403.29,0.111618E+10,0.124444E+10,0.00,0.19


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,0.600747E+09,0.00,0.00,8470.36,0.00,0.666364E+09,20492419.60,0.00,0.13
,February,0.412497E+09,0.00,0.00,32931.21,0.00,0.792341E+09,41786656.91,0.00,0.13
,March,0.463897E+09,0.00,0.00,293089.50,0.00,0.540243E+09,0.135891E+09,0.00,0.14
,April,0.622184E+09,0.00,0.00,151614.13,0.00,0.393188E+09,0.135423E+09,0.00,0.14
,May,0.206647E+09,364764.22,0.00,1239973.03,21348.33,9884971.38,0.397444E+09,0.00,0.13
,June,6497825.96,93904817.12,0.00,2073078.91,11252379.44,0.00,0.120668E+09,0.00,0.15
,July,5032100.42,0.162859E+09,0.00,1515800.88,14727152.60,0.00,68374694.53,0.00,0.15
,August,12969827.48,83758175.93,0.00,2655124.13,4488387.86,0.00,0.157824E+09,0.00,0.15
,September,43558850.49,10280920.48,0.00,3636191.56,473297.96,0.00,0.298071E+09,0.00,0.15
,October,0.441152E+09,0.00,0.00,1763418.10,0.00,0.140815E+09,0.562708E+09,0.00,0.14
,November,0.585051E+09,0.00,0.00,413807.62,0.00,0.156778E+09,0.330653E+09,0.00,0.12
,December,0.630412E+09,0.00,0.00,27381.80,0.00,0.798554E+09,42903696.29,0.00,0.14
,,,,,,,,,,
,Annual Sum or Average,0.403064E+10,0.351167E+09,0.00,13810881.24,30962566.19,0.349817E+10,0.231224E+10,0.00,0.14
,Minimum of Months,5032100.42,0.00,0.00,8470.36,0.00,0.00,20492419.60,0.00,0.12
,Maximum of Months,0.630412E+09,0.162859E+09,0.00,3636191.56,14727152.60,0.798554E+09,0.562708E+09,0.00,0.15


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,0.835108E+09,0.00,0.00,0.00,0.00,0.194748E+10,0.00,0.00,0.17
,February,0.591507E+09,0.00,0.00,0.00,0.00,0.208285E+10,0.00,0.00,0.17
,March,0.871312E+09,0.00,0.00,92043.26,0.00,0.152102E+10,90593424.06,0.00,0.18
,April,0.138946E+10,0.00,0.00,11861.76,0.00,0.112318E+10,37003510.30,0.00,0.19
,May,0.585949E+09,339110.88,0.00,1310215.25,18417.84,21336055.78,0.783662E+09,0.00,0.17
,June,13491971.46,0.146248E+09,0.00,2667895.53,16134544.83,0.00,0.288680E+09,0.00,0.18
,July,10239254.76,0.264303E+09,0.00,2097562.12,20570627.08,0.00,0.158588E+09,0.00,0.18
,August,23998204.11,0.117408E+09,0.00,3319655.00,5771185.35,0.00,0.371360E+09,0.00,0.18
,September,0.110908E+09,6994710.94,0.00,4547013.14,484329.75,0.00,0.649875E+09,0.00,0.18
,October,0.111801E+10,0.00,0.00,1595281.13,0.00,0.322104E+09,0.108221E+10,0.00,0.18
,November,0.161270E+10,0.00,0.00,160741.57,0.00,0.502717E+09,0.196911E+09,0.00,0.16
,December,0.101372E+10,0.00,0.00,7820.80,0.00,0.199971E+10,19428637.41,0.00,0.18
,,,,,,,,,,
,Annual Sum or Average,0.817639E+10,0.535293E+09,0.00,15810089.57,42979104.85,0.952039E+10,0.367831E+10,0.00,0.18
,Minimum of Months,10239254.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.16
,Maximum of Months,0.161270E+10,0.264303E+09,0.00,4547013.14,20570627.08,0.208285E+10,0.108221E+10,0.00,0.19


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,0.822944E+09,0.00,0.00,64908.16,0.00,0.796415E+09,67086461.68,0.00,0.17
,February,0.600801E+09,0.00,0.00,65527.71,0.00,0.937827E+09,74389973.23,0.00,0.17
,March,0.580784E+09,0.00,0.00,304084.52,0.00,0.751705E+09,0.166008E+09,0.00,0.18
,April,0.820188E+09,0.00,0.00,146244.92,0.00,0.581598E+09,0.127742E+09,0.00,0.19
,May,0.304233E+09,337788.18,0.00,1128909.27,27128.04,12468223.42,0.498832E+09,0.00,0.17
,June,9367669.34,95000286.25,0.00,1920845.53,9013309.94,0.00,0.164024E+09,0.00,0.18
,July,6918722.93,0.166768E+09,0.00,1415044.48,12459372.37,0.00,88983148.45,0.00,0.18
,August,16638818.50,76754079.13,0.00,2438383.68,3376131.67,0.00,0.210919E+09,0.00,0.18
,September,57656271.40,5369011.21,0.00,3601635.74,249088.94,0.00,0.385681E+09,0.00,0.18
,October,0.574468E+09,0.00,0.00,1855587.84,0.00,0.167630E+09,0.762478E+09,0.00,0.18
,November,0.816261E+09,0.00,0.00,550151.31,0.00,0.150781E+09,0.447399E+09,0.00,0.16
,December,0.828737E+09,0.00,0.00,123224.39,0.00,0.886713E+09,0.115114E+09,0.00,0.18
,,,,,,,,,,
,Annual Sum or Average,0.543900E+10,0.344229E+09,0.00,13614547.54,25125030.96,0.428514E+10,0.310866E+10,0.00,0.18
,Minimum of Months,6918722.93,0.00,0.00,64908.16,0.00,0.00,67086461.68,0.00,0.16
,Maximum of Months,0.828737E+09,0.166768E+09,0.00,3601635.74,12459372.37,0.937827E+09,0.762478E+09,0.00,0.19


----------------------------------------------------------------------------------------------------
REPORT:,HeatEmissionsReportMonthly
FOR:,Environment
Custom Monthly Report

,,SITE TOTAL SURFACE HEAT EMISSION TO AIR [J],SITE TOTAL ZONE EXFILTRATION HEAT LOSS [J],SITE TOTAL ZONE EXHAUST AIR HEAT LOSS [J],AIR SYSTEM RELIEF AIR TOTAL HEAT LOSS ENERGY [J],HVAC SYSTEM TOTAL HEAT REJECTION ENERGY [J]
,January,0.145020E+12,0.534924E+10,0.00,0.139720E+11,-0.892700E+18
,February,0.198675E+12,0.874988E+10,0.00,0.132642E+11,-0.806400E+18
,March,0.269594E+12,0.113923E+11,0.00,0.125888E+11,-0.892800E+18
,April,0.298214E+12,0.124689E+11,0.00,0.129414E+11,-0.864000E+18
,May,0.372754E+12,0.129222E+11,0.00,0.688376E+10,-0.892800E+18
,June,0.415496E+12,0.117693E+11,0.00,0.103825E+10,-0.864000E+18
,July,0.383099E+12,0.103501E+11,0.00,-58974852.3,-0.892800E+18
,August,0.373334E+12,0.105774E+11,0.00,0.151728E+10,-0.892800E+18
,September,0.265824E+12,0.846150E+10,0.00,0.392686E+10,-0.864000E+18
,October,0.203080E+12,0.877364E+10,0.00,0.122192E+11,-0.892800E+18
,November,0.164181E+12,0.671206E+10,0.00,0.116487E+11,-0.864000E+18
,December,0.103955E+12,0.791499E+10,0.00,0.152202E+11,-0.892800E+18
,,,,,,
,Annual Sum or Average,0.319323E+13,0.115441E+12,0.00,0.105162E+12,-0.105119E+20
,Minimum of Months,0.103955E+12,0.534924E+10,0.00,-58974852.3,-0.892800E+18
,Maximum of Months,0.415496E+12,0.129222E+11,0.00,0.152202E+11,-0.806400E+18


